Heliostat ID,Pos-x,Pos-y,Pos-z,Aim-x,Aim-y,Aim-z,Reflectivity,Soiling,Total eff,Cosine eff,Attenuation,Blocking,Shading,Intercept eff.,Power [kW],Annual energy,Annual efficiency,
6205,1309.24,1.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0007,0.7602,0.8784,1.0000,1.0000,0.0012,93.19,211623.4,0.0006,
6081,-1309.24,1.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0007,0.7306,0.8784,1.0000,1.0000,0.0013,90.55,213686.6,0.0006,
5709,1207.84,1.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0008,0.7632,0.8860,1.0000,1.0000,0.0014,103.19,235058.1,0.0007,
5585,-1207.84,1.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0008,0.7338,0.8860,1.0000,1.0000,0.0014,100.24,237425.1,0.0007,
4221,947.75,0.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0009,0.7736,0.9060,0.8454,1.0000,0.0017,115.46,254471.5,0.0007,
5213,1114.19,0.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0009,0.7664,0.8931,1.0000,1.0000,0.0015,113.72,255976.2,0.0007,
4097,-947.75,0.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0009,0.7448,0.9060,0.8525,1.0000,0.0017,112.97,256914.8,0.0007,
5089,-1114.19,0.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0009,0.7372,0.8931,1.0000,1.0000,0.0015,110.43,258555.5,0.0007,
4717,1027.68,0.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0010,0.7699,0.8997,0.9896,1.0000,0.0016,123.52,277891.9,0.0008,
4593,-1027.68,0.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0010,0.7408,0.8997,0.9865,1.0000,0.0016,119.54,280781.2,0.0008,
6533,1361.86,15.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0094,0.7594,0.8745,1.0000,1.0000,0.0157,1173.46,2675358.4,0.0074,
6356,-1361.86,15.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0091,0.7298,0.8745,1.0000,1.0000,0.0159,1140.35,2701223.8,0.0074,
5956,1256.41,16.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0125,0.7625,0.8823,1.0000,1.0000,0.0206,1557.16,3559367.9,0.0099,
5833,-1256.41,16.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0121,0.7330,0.8823,1.0000,1.0000,0.0208,1512.88,3594616.3,0.0099,
5460,1159.05,15.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0138,0.7656,0.8896,1.0000,1.0000,0.0224,1719.83,3918410.8,0.0109,
5337,-1159.05,15.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0134,0.7363,0.8896,1.0000,1.0000,0.0227,1670.46,3957641.2,0.0109,
3811,873.86,8.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0142,0.7783,0.9118,1.0000,1.0000,0.0222,1773.41,3967596.4,0.0110,
3722,-873.86,8.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0138,0.7496,0.9118,1.0000,1.0000,0.0223,1719.81,4008381.1,0.0110,
4964,1069.12,14.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0152,0.7690,0.8965,1.0000,1.0000,0.0244,1891.26,4251581.4,0.0117,
4841,-1069.12,14.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0147,0.7399,0.8965,1.0000,1.0000,0.0246,1836.35,4294348.3,0.0117,
3453,805.62,8.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0155,0.7826,0.9173,1.0000,1.0000,0.0239,1932.27,4299935.6,0.0119,
3364,-805.62,8.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0150,0.7542,0.9173,1.0000,1.0000,0.0240,1872.63,4345255.2,0.0119,
4468,986.05,13.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0162,0.7726,0.9030,0.9756,1.0000,0.0264,2021.89,4596964.1,0.0129,
2443,630.30,5.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0168,0.7973,0.9318,1.0000,1.0000,0.0250,2095.04,4621602.7,0.0128,
3095,742.54,7.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0167,0.7872,0.9225,0.9893,1.0000,0.0257,2079.93,4623984.0,0.0129,
4345,-986.05,13.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0157,0.7437,0.9030,0.9732,1.0000,0.0266,1957.55,4645228.1,0.0128,
6532,1361.38,39.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0172,0.7606,0.8745,0.7121,1.0000,0.0401,2139.30,4646713.8,0.0128,
2379,-630.30,5.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0162,0.7698,0.9318,1.0000,1.0000,0.0251,2025.12,4672838.1,0.0128,
3006,-742.54,7.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0161,0.7591,0.9225,0.9861,1.0000,0.0258,2007.72,4674355.0,0.0129,
6357,-1361.38,39.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0170,0.7310,0.8745,0.7254,1.0000,0.0406,2117.97,4679206.3,0.0128,
2187,580.41,4.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0182,0.8030,0.9360,1.0000,1.0000,0.0269,2273.48,4988757.5,0.0139,
2314,604.08,19.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0182,0.8016,0.9340,1.0000,1.0000,0.0269,2264.71,4990380.7,0.0139,
2123,-580.41,4.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0176,0.7758,0.9360,1.0000,1.0000,0.0269,2195.36,5045488.6,0.0139,
2251,-604.08,19.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0175,0.7743,0.9340,1.0000,1.0000,0.0269,2186.48,5046929.9,0.0139,
2737,684.22,6.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0183,0.7921,0.9273,1.0000,1.0000,0.0276,2285.21,5065351.0,0.0141,
2648,-684.22,6.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0177,0.7643,0.9273,1.0000,1.0000,0.0277,2211.06,5120344.4,0.0141,
1931,534.24,4.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0195,0.8090,0.9399,0.9887,1.0000,0.0288,2437.72,5337093.5,0.0149,
2058,556.15,18.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0197,0.8075,0.9380,1.0000,1.0000,0.0288,2455.82,5365140.2,0.0149,
1867,-534.24,4.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0188,0.7822,0.9399,0.9855,1.0000,0.0287,2343.78,5399712.7,0.0149,
1995,-556.15,18.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0190,0.7805,0.9380,1.0000,1.0000,0.0287,2368.38,5427876.1,0.0149,
1675,491.49,4.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0205,0.8154,0.9436,0.9574,1.0000,0.0309,2558.58,5603332.8,0.0157,
1611,-491.49,4.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0197,0.7890,0.9436,0.9565,1.0000,0.0307,2462.89,5668891.1,0.0157,
1802,511.78,16.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0208,0.8137,0.9418,0.9744,1.0000,0.0309,2593.25,5724652.9,0.0161,
1739,-511.78,16.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0200,0.7871,0.9418,0.9717,1.0000,0.0307,2491.24,5794165.1,0.0161,
6204,1308.79,34.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0230,0.7618,0.8784,1.0000,1.0000,0.0380,2862.79,6524144.7,0.0180,
6082,-1308.79,34.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0223,0.7323,0.8784,1.0000,1.0000,0.0384,2781.89,6586840.2,0.0180,
4220,947.43,24.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0237,0.7752,0.9060,0.7060,1.0000,0.0531,2961.31,6648863.0,0.0178,
4098,-947.43,24.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0238,0.7465,0.9060,0.7289,1.0000,0.0535,2966.89,6678382.5,0.0178,
5708,1207.43,31.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0254,0.7648,0.8860,1.0000,1.0000,0.0416,3169.68,7246410.9,0.0201,
5586,-1207.43,31.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0247,0.7355,0.8860,1.0000,1.0000,0.0420,3079.31,7318402.7,0.0201,
5212,1113.81,29.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0280,0.7680,0.8931,1.0000,1.0000,0.0452,3492.86,7893226.0,0.0218,
5090,-1113.81,29.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0272,0.7389,0.8931,1.0000,1.0000,0.0457,3392.23,7971617.0,0.0218,
4716,1027.33,26.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0304,0.7715,0.8997,0.9899,1.0000,0.0491,3794.92,8628994.1,0.0240,
4594,-1027.33,26.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0294,0.7425,0.8997,0.9866,1.0000,0.0495,3672.05,8719347.0,0.0240,
6531,1360.47,63.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0332,0.7617,0.8745,0.8554,1.0000,0.0645,4136.31,9723687.8,0.0262,
6358,-1360.47,63.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0328,0.7322,0.8745,0.8698,1.0000,0.0652,4087.74,9785583.2,0.0262,
5955,1255.58,48.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0359,0.7641,0.8823,1.0000,1.0000,0.0590,4477.58,10271938.4,0.0285,
5834,-1255.58,48.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0349,0.7347,0.8823,1.0000,1.0000,0.0596,4350.74,10372484.0,0.0285,
3989,909.02,25.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0372,0.7773,0.9090,1.0000,1.0000,0.0583,4639.03,10422055.1,0.0288,
3901,-909.02,25.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0361,0.7487,0.9090,1.0000,1.0000,0.0587,4500.46,10528303.5,0.0288,
5459,1158.28,45.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0396,0.7672,0.8896,1.0000,1.0000,0.0644,4944.77,11307177.3,0.0314,
3631,838.12,23.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0406,0.7815,0.9147,1.0000,1.0000,0.0629,5058.25,11324733.0,0.0313,
5338,-1158.28,45.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0385,0.7380,0.8896,1.0000,1.0000,0.0650,4803.34,11419271.5,0.0314,
3543,-838.12,23.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0393,0.7531,0.9147,1.0000,1.0000,0.0632,4904.18,11442174.6,0.0313,
3273,772.59,21.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0441,0.7860,0.9200,1.0000,1.0000,0.0676,5506.61,12238954.3,0.0339,
4963,1068.41,41.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0436,0.7706,0.8965,1.0000,1.0000,0.0699,5436.90,12270954.6,0.0339,
3185,-772.59,21.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0428,0.7578,0.9200,1.0000,1.0000,0.0680,5335.11,12369734.2,0.0339,
4842,-1068.41,41.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0423,0.7415,0.8965,1.0000,1.0000,0.0705,5279.60,12393243.6,0.0339,
6203,1307.50,67.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0452,0.7634,0.8784,1.0000,1.0000,0.0746,5633.37,12885736.5,0.0354,
6083,-1307.50,67.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0439,0.7340,0.8784,1.0000,1.0000,0.0754,5474.82,13007776.6,0.0354,
2915,712.00,19.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0468,0.7907,0.9250,0.9752,1.0000,0.0727,5838.65,13048118.7,0.0364,
2827,-712.00,19.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0452,0.7628,0.9250,0.9726,1.0000,0.0730,5637.40,13191023.8,0.0364,
4467,985.39,38.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0466,0.7742,0.9030,0.9759,1.0000,0.0757,5812.98,13257430.3,0.0370,
4346,-985.39,38.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0451,0.7453,0.9030,0.9733,1.0000,0.0763,5627.37,13395970.8,0.0370,
1465,451.83,8.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0511,0.8228,0.9470,1.0000,1.0000,0.0727,6372.78,13863083.8,0.0386,
1420,-451.83,8.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0492,0.7969,0.9470,1.0000,1.0000,0.0722,6134.48,14027901.3,0.0386,
5707,1206.24,62.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0500,0.7664,0.8860,1.0000,1.0000,0.0816,6236.23,14310320.5,0.0397,
5587,-1206.24,62.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0486,0.7372,0.8860,1.0000,1.0000,0.0824,6059.12,14450414.2,0.0397,
1283,415.13,7.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0553,0.8300,0.9501,1.0000,1.0000,0.0777,6900.09,14935517.8,0.0417,
1238,-415.13,7.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0532,0.8045,0.9501,1.0000,1.0000,0.0771,6635.20,15116216.3,0.0417,
6529,1357.40,111.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0549,0.7639,0.8745,0.8060,1.0000,0.1129,6842.53,15118640.9,0.0419,
6360,-1357.40,111.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0538,0.7346,0.8745,0.8135,1.0000,0.1141,6713.43,15256445.2,0.0419,
6530,1359.15,87.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0534,0.7628,0.8745,1.0000,1.0000,0.0887,6664.36,15300015.5,0.0421,
6359,-1359.15,87.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0519,0.7334,0.8745,1.0000,1.0000,0.0897,6477.98,15443070.2,0.0421,
5211,1112.71,57.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0551,0.7696,0.8931,1.0000,1.0000,0.0888,6870.75,15590132.7,0.0430,
5091,-1112.71,57.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0535,0.7406,0.8931,1.0000,1.0000,0.0896,6673.54,15742378.4,0.0430,
1101,381.10,7.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0593,0.8377,0.9530,0.9898,1.0000,0.0831,7392.48,16086696.5,0.0452,
1056,-381.10,7.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0567,0.8127,0.9530,0.9863,1.0000,0.0823,7076.34,16290464.0,0.0452,
919,347.75,6.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0593,0.8462,0.9559,0.9115,1.0000,0.0892,7399.14,16363392.1,0.0451,
874,-347.75,6.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0575,0.8217,0.9559,0.9212,1.0000,0.0881,7178.01,16541496.5,0.0451,
5954,1253.94,80.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0593,0.7657,0.8823,1.0000,1.0000,0.0972,7394.29,17027391.9,0.0471,
4715,1026.32,52.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0599,0.7731,0.8997,0.9902,1.0000,0.0963,7465.46,17039885.9,0.0474,
5835,-1253.94,80.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0576,0.7364,0.8823,1.0000,1.0000,0.0982,7185.69,17192004.0,0.0471,
2570,655.88,21.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0621,0.7962,0.9296,1.0000,1.0000,0.0930,7745.75,17196857.0,0.0477,
4595,-1026.32,52.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0579,0.7442,0.8997,0.9867,1.0000,0.0971,7223.01,17215487.5,0.0474,
2507,-655.88,21.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0601,0.7686,0.9296,1.0000,1.0000,0.0931,7492.01,17383787.7,0.0477,
3810,873.01,39.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0634,0.7804,0.9118,1.0000,1.0000,0.0987,7903.96,17781382.9,0.0492,
3723,-873.01,39.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0615,0.7519,0.9118,1.0000,1.0000,0.0993,7666.32,17961861.6,0.0492,
4219,946.50,48.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0649,0.7768,0.9060,0.9820,1.0000,0.1041,8098.65,18314990.5,0.0501,
6528,1355.22,135.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0628,0.7650,0.8745,0.7602,1.0000,0.1369,7835.41,18392265.3,0.0493,
6361,-1355.22,135.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0626,0.7358,0.8745,0.7798,1.0000,0.1383,7814.18,18472093.6,0.0493,
4099,-946.50,48.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0636,0.7481,0.9060,0.9905,1.0000,0.1049,7927.58,18488175.2,0.0501,
5458,1156.77,74.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0654,0.7688,0.8896,1.0000,1.0000,0.1060,8163.84,18739657.9,0.0519,
5339,-1156.77,74.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0636,0.7397,0.8896,1.0000,1.0000,0.1071,7931.25,18923174.1,0.0519,
2736,683.56,30.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0700,0.7943,0.9273,0.8584,1.0000,0.1227,8732.69,19173262.0,0.0534,
3452,804.84,36.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0690,0.7847,0.9173,1.0000,1.0000,0.1062,8609.20,19271613.9,0.0534,
6202,1305.38,100.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0673,0.7650,0.8784,1.0000,1.0000,0.1110,8397.33,19281815.1,0.0530,
2649,-683.56,30.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0682,0.7665,0.9273,0.8635,1.0000,0.1230,8502.22,19368825.2,0.0535,
6084,-1305.38,100.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0654,0.7357,0.8784,1.0000,1.0000,0.1122,8162.04,19462016.6,0.0530,
3365,-804.84,36.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0669,0.7565,0.9173,1.0000,1.0000,0.1068,8344.93,19472060.8,0.0534,
4962,1067.02,68.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0719,0.7721,0.8965,1.0000,1.0000,0.1152,8973.84,20337622.4,0.0561,
4843,-1067.02,68.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0699,0.7432,0.8965,1.0000,1.0000,0.1162,8715.19,20537831.9,0.0561,
3094,741.82,33.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0743,0.7893,0.9225,0.9897,1.0000,0.1142,9267.53,20722365.7,0.0576,
3007,-741.82,33.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0717,0.7613,0.9225,0.9862,1.0000,0.1147,8944.74,20945279.7,0.0576,
5706,1204.28,92.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0745,0.7680,0.8860,1.0000,1.0000,0.1213,9293.37,21408216.8,0.0593,
5588,-1204.28,92.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0724,0.7389,0.8860,1.0000,1.0000,0.1225,9030.53,21615167.7,0.0593,
4466,984.11,63.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0769,0.7757,0.9030,0.9761,1.0000,0.1246,9593.99,21832562.3,0.0606,
4347,-984.11,63.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0745,0.7470,0.9030,0.9733,1.0000,0.1257,9286.66,22053238.9,0.0606,
5210,1110.90,85.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0821,0.7712,0.8931,1.0000,1.0000,0.1320,10235.60,23324019.0,0.0643,
5092,-1110.90,85.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0797,0.7422,0.8931,1.0000,1.0000,0.1332,9942.98,23548599.4,0.0643,
5953,1251.50,112.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0826,0.7673,0.8823,1.0000,1.0000,0.1351,10298.84,23652426.3,0.0651,
3988,907.58,57.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0842,0.7795,0.9090,1.0000,1.0000,0.1316,10499.93,23722157.9,0.0655,
5836,-1251.50,112.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0802,0.7382,0.8823,1.0000,1.0000,0.1365,10009.59,23873406.7,0.0651,
3902,-907.58,57.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0817,0.7510,0.9090,1.0000,1.0000,0.1326,10187.94,23958978.8,0.0655,
6525,1346.19,206.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0840,0.7683,0.8745,0.6671,1.0000,0.2076,10473.84,24149878.7,0.0645,
6364,-1346.19,206.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0847,0.7394,0.8745,0.6920,1.0000,0.2098,10566.33,24205299.0,0.0645,
1674,490.70,28.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0912,0.8182,0.9436,0.6398,1.0000,0.2046,11378.28,24890731.1,0.0694,
1612,-490.70,28.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0895,0.7919,0.9436,0.6509,1.0000,0.2038,11161.04,25070993.3,0.0694,
4714,1024.65,78.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0892,0.7747,0.8997,0.9905,1.0000,0.1431,11120.75,25483192.1,0.0709,
4217,942.81,96.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0954,0.7799,0.9060,0.7320,1.0000,0.2045,11905.71,25656692.6,0.0713,
6201,1302.41,133.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0894,0.7666,0.8784,1.0000,1.0000,0.1471,11147.16,25696586.1,0.0707,
4596,-1024.65,78.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0863,0.7459,0.8997,0.9868,1.0000,0.1443,10758.61,25742946.3,0.0709,
3630,836.79,52.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0917,0.7837,0.9147,1.0000,1.0000,0.1418,11442.90,25776744.4,0.0712,
4101,-942.81,96.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0941,0.7515,0.9060,0.7433,1.0000,0.2060,11735.32,25866696.3,0.0714,
6085,-1302.41,133.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0869,0.7374,0.8784,1.0000,1.0000,0.1486,10836.30,25933418.8,0.0707,
3544,-836.79,52.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0890,0.7553,0.9147,1.0000,1.0000,0.1427,11096.30,26038438.2,0.0712,
5457,1154.52,103.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0911,0.7704,0.8896,1.0000,1.0000,0.1473,11366.54,26194628.9,0.0726,
5340,-1154.52,103.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0885,0.7414,0.8896,1.0000,1.0000,0.1487,11044.05,26447884.7,0.0726,
2735,682.05,54.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0979,0.7964,0.9273,0.6804,1.0000,0.2160,12214.96,27376951.6,0.0738,
2650,-682.05,54.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0979,0.7688,0.9273,0.7025,1.0000,0.2166,12209.52,27507485.0,0.0738,
4218,944.96,72.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0983,0.7784,0.9060,0.9990,1.0000,0.1546,12263.33,27709201.8,0.0767,
3272,771.36,48.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0998,0.7881,0.9200,1.0000,1.0000,0.1525,12449.86,27849810.8,0.0771,
4100,-944.96,72.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0950,0.7498,0.9060,0.9946,1.0000,0.1558,11850.70,27987722.5,0.0767,
3186,-771.36,48.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0967,0.7600,0.9200,1.0000,1.0000,0.1533,12064.45,28141097.2,0.0771,
6527,1352.63,159.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0971,0.7661,0.8745,1.0000,1.0000,0.1607,12116.63,28226017.4,0.0781,
4961,1064.94,95.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1001,0.7737,0.8965,1.0000,1.0000,0.1599,12489.01,28422823.8,0.0784,
6362,-1352.63,159.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0945,0.7370,0.8745,1.0000,1.0000,0.1624,11781.23,28487742.3,0.0781,
5705,1201.55,123.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0989,0.7696,0.8860,1.0000,1.0000,0.1607,12331.78,28520445.3,0.0790,
4844,-1064.94,95.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0973,0.7449,0.8965,1.0000,1.0000,0.1614,12130.48,28698243.7,0.0784,
6526,1349.62,182.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1002,0.7672,0.8745,0.8979,1.0000,0.1842,12494.47,28776224.7,0.0799,
5589,-1201.55,123.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0961,0.7406,0.8860,1.0000,1.0000,0.1623,11984.54,28792535.2,0.0790,
6363,-1349.62,182.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.0976,0.7382,0.8745,0.8995,1.0000,0.1862,12172.06,29038252.3,0.0799,
2914,710.88,44.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1058,0.7929,0.9250,0.9755,1.0000,0.1639,13196.58,29874724.3,0.0837,
2828,-710.88,44.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1021,0.7651,0.9250,0.9726,1.0000,0.1644,12740.44,30202452.3,0.0837,
5952,1248.25,143.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1057,0.7689,0.8823,1.0000,1.0000,0.1726,13182.94,30397112.1,0.0836,
4465,982.19,88.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1070,0.7773,0.9030,0.9764,1.0000,0.1730,13349.19,30592569.7,0.0852,
5837,-1248.25,143.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1027,0.7399,0.8823,1.0000,1.0000,0.1744,12814.42,30677155.0,0.0836,
6522,1333.39,277.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1115,0.7715,0.8745,0.6635,1.0000,0.2759,13906.07,30785044.5,0.0851,
4348,-982.19,88.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1036,0.7487,0.9030,0.9734,1.0000,0.1744,12920.35,30901461.7,0.0852,
6367,-1333.39,277.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1103,0.7430,0.8745,0.6748,1.0000,0.2788,13759.10,30965033.1,0.0852,
5209,1108.38,113.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1088,0.7728,0.8931,1.0000,1.0000,0.1747,13575.85,31071165.5,0.0856,
2442,629.29,36.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1121,0.8003,0.9318,1.0000,1.0000,0.1666,13988.18,31143103.6,0.0864,
5093,-1108.38,113.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1057,0.7439,0.8931,1.0000,1.0000,0.1763,13189.36,31365984.8,0.0856,
2380,-629.29,36.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1084,0.7729,0.9318,1.0000,1.0000,0.1668,13526.21,31479955.1,0.0864,
3809,871.09,70.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1121,0.7826,0.9118,1.0000,1.0000,0.1741,13985.52,31647814.2,0.0874,
3724,-871.09,70.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1088,0.7542,0.9118,1.0000,1.0000,0.1752,13567.36,31963074.2,0.0874,
6200,1298.62,166.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1112,0.7682,0.8784,1.0000,1.0000,0.1827,13875.54,32114371.4,0.0883,
6086,-1298.62,166.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1082,0.7392,0.8784,1.0000,1.0000,0.1846,13490.53,32406110.3,0.0883,
5456,1151.53,132.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1166,0.7720,0.8896,1.0000,1.0000,0.1881,14542.56,33649935.9,0.0932,
4713,1022.32,104.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1182,0.7762,0.8997,0.9908,1.0000,0.1893,14746.66,33923223.9,0.0943,
5341,-1151.53,132.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1133,0.7431,0.8896,1.0000,1.0000,0.1899,14131.77,33970950.1,0.0932,
4597,-1022.32,104.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1144,0.7476,0.8997,0.9869,1.0000,0.1909,14265.29,34263680.0,0.0943,
3451,803.07,64.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1220,0.7869,0.9173,1.0000,1.0000,0.1873,15221.56,34288179.3,0.0948,
308,206.38,5.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1307,0.8987,0.9676,1.0000,1.0000,0.1665,16301.42,34393909.6,0.0960,
3366,-803.07,64.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1183,0.7587,0.9173,1.0000,1.0000,0.1883,14757.13,34637670.4,0.0948,
286,-206.38,5.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1256,0.8785,0.9676,1.0000,1.0000,0.1637,15666.49,34825243.9,0.0960,
5704,1198.04,153.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1230,0.7711,0.8860,1.0000,1.0000,0.1995,15342.34,35627364.1,0.0987,
2186,579.47,33.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1302,0.8059,0.9360,1.0000,1.0000,0.1912,16239.69,35880388.3,0.0998,
2313,602.39,49.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1297,0.8045,0.9340,1.0000,1.0000,0.1912,16177.02,35906529.3,0.0998,
1930,533.38,30.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1303,0.8119,0.9399,0.9893,1.0000,0.1912,16253.46,35916272.6,0.1002,
5590,-1198.04,153.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1196,0.7423,0.8860,1.0000,1.0000,0.2014,14912.35,35962622.9,0.0987,
2057,554.59,45.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1312,0.8103,0.9380,1.0000,1.0000,0.1912,16364.14,36113518.5,0.1005,
2124,-579.47,33.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1256,0.7788,0.9360,1.0000,1.0000,0.1908,15661.26,36292085.2,0.0998,
2252,-602.39,49.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1251,0.7774,0.9340,1.0000,1.0000,0.1908,15598.53,36316101.9,0.0998,
1868,-533.38,30.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1253,0.7852,0.9399,0.9856,1.0000,0.1908,15627.24,36327396.0,0.1002,
4960,1062.18,122.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1280,0.7753,0.8965,1.0000,1.0000,0.2041,15969.67,36504749.0,0.1006,
1996,-554.59,45.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1266,0.7835,0.9380,1.0000,1.0000,0.1908,15789.79,36524339.7,0.1005,
3093,740.19,59.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1313,0.7914,0.9225,0.9901,1.0000,0.2013,16378.13,36848508.5,0.1022,
4845,-1062.18,122.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1244,0.7466,0.8965,1.0000,1.0000,0.2059,15513.15,36853560.2,0.1006,
3987,905.03,88.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1306,0.7817,0.9090,1.0000,1.0000,0.2037,16291.67,37027003.2,0.1022,
220,182.39,4.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1432,0.9110,0.9694,1.0000,1.0000,0.1796,17859.88,37126388.5,0.1034,
5951,1244.21,175.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1286,0.7704,0.8823,1.0000,1.0000,0.2096,16038.50,37132350.1,0.1022,
3008,-740.19,59.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1267,0.7636,0.9225,0.9863,1.0000,0.2021,15806.23,37237024.3,0.1022,
3903,-905.03,88.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1268,0.7533,0.9090,1.0000,1.0000,0.2051,15810.30,37389734.6,0.1022,
263,193.57,18.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1425,0.9077,0.9685,1.0000,1.0000,0.1796,17778.52,37421694.2,0.1041,
5838,-1244.21,175.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1250,0.7416,0.8823,1.0000,1.0000,0.2117,15592.38,37469515.1,0.1022,
198,-182.39,4.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1379,0.8920,0.9694,1.0000,1.0000,0.1767,17201.12,37573742.2,0.1034,
242,-193.57,18.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1372,0.8883,0.9685,1.0000,1.0000,0.1767,17112.37,37882333.7,0.1041,
4216,940.07,120.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1309,0.7815,0.9060,0.8084,1.0000,0.2534,16323.18,38284861.1,0.1033,
4102,-940.07,120.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1296,0.7531,0.9060,0.8249,1.0000,0.2552,16171.36,38498890.9,0.1033,
6199,1293.99,199.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1329,0.7697,0.8784,1.0000,1.0000,0.2178,16575.32,38519748.3,0.1059,
1801,510.35,41.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1384,0.8165,0.9418,0.9749,1.0000,0.2046,17268.14,38587604.4,0.1085,
5208,1105.15,141.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1353,0.7743,0.8931,1.0000,1.0000,0.2168,16880.22,38807539.6,0.1069,
6087,-1293.99,199.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1292,0.7409,0.8784,1.0000,1.0000,0.2200,16117.84,38864499.7,0.1059,
1740,-510.35,41.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1330,0.7901,0.9418,0.9718,1.0000,0.2038,16591.11,39047207.8,0.1085,
5094,-1105.15,141.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1315,0.7456,0.8931,1.0000,1.0000,0.2188,16401.77,39170155.0,0.1069,
4464,979.64,112.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1368,0.7788,0.9030,0.9767,1.0000,0.2207,17063.30,39390826.0,0.1098,
4349,-979.64,112.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1324,0.7504,0.9030,0.9734,1.0000,0.2224,16513.73,39788240.2,0.1098,
3629,834.43,81.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1422,0.7858,0.9147,1.0000,1.0000,0.2192,17738.18,40209546.6,0.1110,
6524,1342.34,230.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1393,0.7694,0.8745,0.9942,1.0000,0.2307,17369.77,40452305.5,0.1110,
3545,-834.43,81.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1379,0.7576,0.9147,1.0000,1.0000,0.2205,17204.11,40609203.0,0.1111,
6365,-1342.34,230.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1362,0.7406,0.8745,1.0000,1.0000,0.2331,16992.43,40796317.2,0.1110,
835,330.54,14.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1537,0.8522,0.9573,1.0000,1.0000,0.2088,19177.48,41077568.1,0.1150,
5455,1147.80,161.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1418,0.7735,0.8896,1.0000,1.0000,0.2283,17681.94,41083921.3,0.1138,
5342,-1147.80,161.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1378,0.7448,0.8896,1.0000,1.0000,0.2304,17184.79,41470453.2,0.1138,
805,-330.54,14.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1476,0.8282,0.9573,1.0000,1.0000,0.2063,18410.86,41577382.0,0.1150,
4712,1019.34,130.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1469,0.7778,0.8997,0.9911,1.0000,0.2348,18329.49,42334311.1,0.1177,
2569,654.05,53.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1528,0.7991,0.9296,1.0000,1.0000,0.2279,19054.80,42702108.5,0.1183,
5703,1193.77,183.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1468,0.7727,0.8860,1.0000,1.0000,0.2377,18316.27,42709769.5,0.1183,
4598,-1019.34,130.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1421,0.7492,0.8997,0.9870,1.0000,0.2367,17729.90,42753973.5,0.1177,
5591,-1193.77,183.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1427,0.7440,0.8860,1.0000,1.0000,0.2400,17805.47,43106010.6,0.1183,
2508,-654.05,53.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1478,0.7716,0.9296,1.0000,1.0000,0.2283,18437.33,43152486.1,0.1183,
3271,769.19,75.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1546,0.7902,0.9200,1.0000,1.0000,0.2356,19278.48,43422300.2,0.1201,
6519,1316.87,347.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1586,0.7746,0.8745,0.7603,1.0000,0.3413,19786.14,43720573.7,0.1222,
5950,1239.37,206.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1512,0.7720,0.8823,1.0000,1.0000,0.2460,18857.74,43841119.0,0.1206,
3187,-769.19,75.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1498,0.7623,0.9200,1.0000,1.0000,0.2367,18685.55,43866950.6,0.1201,
6370,-1316.87,347.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1557,0.7466,0.8745,0.7669,1.0000,0.3447,19426.48,44110660.5,0.1222,
713,302.53,12.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1661,0.8608,0.9597,1.0000,1.0000,0.2228,20715.69,44136368.9,0.1236,
5839,-1239.37,206.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1470,0.7433,0.8823,1.0000,1.0000,0.2484,18335.97,44233283.5,0.1206,
4959,1058.74,149.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1556,0.7768,0.8965,1.0000,1.0000,0.2475,19403.52,44562964.4,0.1228,
683,-302.53,12.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1594,0.8374,0.9597,1.0000,1.0000,0.2197,19879.77,44675453.0,0.1236,
6523,1338.07,253.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1522,0.7704,0.8745,0.9879,1.0000,0.2535,18990.10,44938174.5,0.1247,
4846,-1058.74,149.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1511,0.7483,0.8965,1.0000,1.0000,0.2496,18851.29,44982946.1,0.1228,
6198,1288.53,231.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1542,0.7712,0.8784,1.0000,1.0000,0.2523,19239.66,45188814.1,0.1251,
6366,-1338.07,253.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1474,0.7418,0.8745,0.9835,1.0000,0.2561,18390.90,45346323.8,0.1247,
3808,868.10,100.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1600,0.7847,0.9118,1.0000,1.0000,0.2478,19959.73,45448651.5,0.1254,
6088,-1288.53,231.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1500,0.7426,0.8784,1.0000,1.0000,0.2548,18711.64,45596116.9,0.1251,
3725,-868.10,100.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1553,0.7565,0.9118,1.0000,1.0000,0.2494,19366.50,45892546.9,0.1254,
4213,928.21,191.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1633,0.7859,0.9060,0.6470,1.0000,0.3926,20363.62,46413923.4,0.1258,
5207,1101.21,169.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1614,0.7759,0.8931,1.0000,1.0000,0.2582,20137.89,46504051.5,0.1281,
2913,708.87,69.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1637,0.7949,0.9250,0.9759,1.0000,0.2528,20417.76,46505476.2,0.1300,
4105,-928.21,191.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1649,0.7582,0.9060,0.6730,1.0000,0.3953,20572.42,46552242.1,0.1258,
1009,364.26,19.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1702,0.8435,0.9544,0.9754,1.0000,0.2402,21234.51,46776172.3,0.1316,
5095,-1101.21,169.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1569,0.7473,0.8931,1.0000,1.0000,0.2605,19569.76,46932553.7,0.1281,
2829,-708.87,69.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1580,0.7673,0.9250,0.9727,1.0000,0.2536,19710.62,47005249.5,0.1300,
591,276.45,11.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1793,0.8698,0.9619,1.0000,1.0000,0.2375,22367.28,47243434.3,0.1326,
965,-364.26,19.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1633,0.8189,0.9544,0.9734,1.0000,0.2378,20363.44,47349452.9,0.1316,
652,288.48,27.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1787,0.8677,0.9608,1.0000,1.0000,0.2375,22288.36,47497131.3,0.1330,
561,-276.45,11.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1721,0.8471,0.9619,1.0000,1.0000,0.2340,21462.71,47822258.4,0.1326,
4463,976.47,137.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1661,0.7804,0.9030,0.9770,1.0000,0.2674,20721.62,47914800.4,0.1331,
623,-288.48,27.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1714,0.8448,0.9608,1.0000,1.0000,0.2340,21380.32,48078536.7,0.1330,
4350,-976.47,137.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1608,0.7520,0.9030,0.9735,1.0000,0.2695,20052.70,48388129.1,0.1331,
5454,1143.33,190.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1666,0.7750,0.8896,1.0000,1.0000,0.2677,20775.10,48475494.1,0.1343,
6521,1328.30,300.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1625,0.7725,0.8745,0.8942,1.0000,0.2981,20271.29,48835036.5,0.1328,
5343,-1143.33,190.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1619,0.7465,0.8896,1.0000,1.0000,0.2701,20193.85,48925072.9,0.1343,
6368,-1328.30,300.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1605,0.7442,0.8745,0.9078,1.0000,0.3011,20024.54,49139757.4,0.1328,
3450,800.31,92.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1739,0.7890,0.9173,1.0000,1.0000,0.2663,21697.33,49206554.9,0.1360,
5702,1188.73,213.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1703,0.7742,0.8860,1.0000,1.0000,0.2751,21245.16,49420997.8,0.1360,
3367,-800.31,92.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1687,0.7610,0.9173,1.0000,1.0000,0.2677,21039.54,49697481.9,0.1360,
5592,-1188.73,213.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1656,0.7457,0.8860,1.0000,1.0000,0.2777,20655.78,49862640.8,0.1361,
3986,901.36,120.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1761,0.7838,0.9090,1.0000,1.0000,0.2738,21962.94,50228800.5,0.1386,
5949,1233.73,238.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1734,0.7735,0.8823,1.0000,1.0000,0.2816,21633.26,50506772.2,0.1390,
4711,1015.71,156.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1752,0.7793,0.8997,0.9914,1.0000,0.2793,21856.11,50697321.0,0.1409,
3904,-901.36,120.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1709,0.7556,0.9090,1.0000,1.0000,0.2757,21317.88,50711116.0,0.1386,
5840,-1233.73,238.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1687,0.7450,0.8823,1.0000,1.0000,0.2843,21038.03,50951639.8,0.1390,
4599,-1015.71,156.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1695,0.7509,0.8997,0.9872,1.0000,0.2816,21139.88,51192805.4,0.1409,
469,252.15,10.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1935,0.8791,0.9639,1.0000,1.0000,0.2530,24137.46,51391238.6,0.1440,
6197,1282.24,264.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1753,0.7727,0.8784,1.0000,1.0000,0.2861,21862.05,51564647.4,0.1428,
6089,-1282.24,264.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1705,0.7443,0.8784,1.0000,1.0000,0.2889,21265.64,52022332.7,0.1428,
439,-252.15,10.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1857,0.8572,0.9639,1.0000,1.0000,0.2491,23167.56,52032101.4,0.1440,
4958,1054.62,176.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1826,0.7783,0.8965,1.0000,1.0000,0.2900,22778.85,52566690.7,0.1449,
3092,737.64,85.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1870,0.7935,0.9225,0.9906,1.0000,0.2857,23324.07,52828098.3,0.1464,
4847,-1054.62,176.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1774,0.7500,0.8965,1.0000,1.0000,0.2924,22133.57,53053996.6,0.1449,
6512,1264.11,506.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1819,0.7814,0.8745,0.6151,1.0000,0.4795,22685.37,53280398.1,0.1459,
3009,-737.64,85.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1804,0.7658,0.9225,0.9865,1.0000,0.2869,22508.07,53373429.1,0.1464,
6377,-1264.11,506.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1824,0.7548,0.8745,0.6332,1.0000,0.4836,22754.72,53464441.4,0.1459,
6518,1310.54,370.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1766,0.7756,0.8745,0.7964,1.0000,0.3623,22032.92,53537232.3,0.1452,
6371,-1310.54,370.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1757,0.7477,0.8745,0.8140,1.0000,0.3658,21920.64,53754809.9,0.1452,
5206,1096.56,197.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1871,0.7774,0.8931,1.0000,1.0000,0.2986,23338.58,54137371.2,0.1491,
6515,1289.13,439.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1821,0.7786,0.8745,0.7007,1.0000,0.4229,22712.55,54426422.4,0.1480,
3628,831.05,111.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1915,0.7879,0.9147,1.0000,1.0000,0.2944,23880.95,54487622.7,0.1504,
6374,-1289.13,439.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1828,0.7513,0.8745,0.7225,1.0000,0.4268,22806.13,54551255.7,0.1481,
5096,-1096.56,197.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1819,0.7490,0.8931,1.0000,1.0000,0.3012,22683.38,54627517.1,0.1491,
3546,-831.05,111.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1857,0.7599,0.9147,1.0000,1.0000,0.2961,23166.48,55018111.8,0.1504,
4215,936.71,144.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1928,0.7830,0.9060,1.0000,1.0000,0.3011,24047.06,55330598.1,0.1527,
5453,1138.13,219.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1909,0.7765,0.8896,1.0000,1.0000,0.3062,23813.00,55804207.9,0.1546,
4103,-936.71,144.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1872,0.7548,0.9060,1.0000,1.0000,0.3033,23349.27,55854792.8,0.1527,
4462,972.67,162.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1949,0.7819,0.9030,0.9773,1.0000,0.3130,24310.22,56300813.3,0.1562,
2734,679.71,78.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1988,0.7984,0.9273,0.9720,1.0000,0.3061,24801.78,56305442.1,0.1542,
5344,-1138.13,219.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1856,0.7482,0.8896,1.0000,1.0000,0.3090,23150.21,56314148.8,0.1546,
5701,1182.94,244.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1934,0.7757,0.8860,1.0000,1.0000,0.3118,24121.08,56353366.5,0.1552,
4351,-972.67,162.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1886,0.7537,0.9030,0.9736,1.0000,0.3154,23523.90,56841788.7,0.1562,
2651,-679.71,78.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1945,0.7710,0.9273,0.9820,1.0000,0.3070,24259.98,56842099.8,0.1542,
5593,-1182.94,244.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1880,0.7474,0.8860,1.0000,1.0000,0.3147,23455.60,56849176.4,0.1552,
4214,932.76,167.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1999,0.7845,0.9060,0.8966,1.0000,0.3476,24934.60,56868881.1,0.1579,
5948,1227.30,269.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1953,0.7750,0.8823,1.0000,1.0000,0.3165,24358.07,57113173.3,0.1573,
4104,-932.76,167.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1945,0.7565,0.9060,0.8985,1.0000,0.3501,24265.64,57394399.8,0.1579,
2441,626.77,66.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2046,0.8031,0.9318,1.0000,1.0000,0.3029,25519.87,57401544.7,0.1590,
5841,-1227.30,269.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1899,0.7467,0.8823,1.0000,1.0000,0.3194,23691.80,57608282.4,0.1573,
6196,1275.13,296.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1959,0.7742,0.8784,1.0000,1.0000,0.3192,24436.38,57883077.8,0.1604,
6520,1322.79,324.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1953,0.7736,0.8745,1.0000,1.0000,0.3199,24360.07,57903389.9,0.1604,
2381,-626.77,66.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1979,0.7759,0.9318,1.0000,1.0000,0.3033,24687.56,58002333.8,0.1590,
6090,-1275.13,296.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1906,0.7460,0.8784,1.0000,1.0000,0.3223,23773.92,58388770.3,0.1604,
6369,-1322.79,324.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1900,0.7454,0.8745,1.0000,1.0000,0.3231,23705.37,58401637.6,0.1605,
3270,766.07,102.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2078,0.7923,0.9200,1.0000,1.0000,0.3158,25914.87,58797036.5,0.1626,
4710,1011.42,182.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2029,0.7808,0.8997,0.9918,1.0000,0.3228,25314.17,58986944.6,0.1639,
3807,864.04,130.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2066,0.7868,0.9118,1.0000,1.0000,0.3191,25771.73,59065357.5,0.1630,
3188,-766.07,102.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2014,0.7646,0.9200,1.0000,1.0000,0.3173,25123.36,59385668.3,0.1626,
4600,-1011.42,182.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.1963,0.7526,0.8997,0.9873,1.0000,0.3253,24483.35,59554421.7,0.1639,
3726,-864.04,130.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2005,0.7588,0.9118,1.0000,1.0000,0.3211,25010.58,59630329.1,0.1630,
4957,1049.82,202.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2091,0.7798,0.8965,1.0000,1.0000,0.3314,26084.65,60485372.7,0.1667,
4848,-1049.82,202.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2032,0.7517,0.8965,1.0000,1.0000,0.3342,25349.35,61035665.3,0.1667,
6516,1296.67,416.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2115,0.7776,0.8745,0.8550,1.0000,0.4032,26385.21,61793032.3,0.1722,
5205,1091.21,225.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2122,0.7789,0.8931,1.0000,1.0000,0.3381,26472.68,62097710.4,0.1721,
2732,672.52,126.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2301,0.8025,0.9273,0.7248,1.0000,0.4727,28699.72,62216975.1,0.1741,
6373,-1296.67,416.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2064,0.7501,0.8745,0.8569,1.0000,0.4069,25748.67,62281796.7,0.1722,
2912,706.00,94.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2197,0.7970,0.9250,0.9763,1.0000,0.3383,27409.59,62485152.0,0.1737,
5097,-1091.21,225.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2063,0.7507,0.8931,1.0000,1.0000,0.3410,25733.33,62664582.8,0.1721,
2653,-672.52,126.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2256,0.7755,0.9273,0.7334,1.0000,0.4739,28138.10,62775502.1,0.1741,
5452,1132.20,248.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2148,0.7780,0.8896,1.0000,1.0000,0.3438,26787.19,63050419.6,0.1748,
2830,-706.00,94.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2121,0.7695,0.9250,0.9728,1.0000,0.3394,26459.05,63129535.5,0.1737,
5700,1176.38,273.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2160,0.7772,0.8860,1.0000,1.0000,0.3475,26936.63,63207564.8,0.1741,
3985,896.58,152.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2202,0.7858,0.9090,1.0000,1.0000,0.3415,27466.04,63223033.0,0.1744,
1555,470.28,25.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2308,0.8214,0.9453,1.0000,1.0000,0.3294,28792.47,63457458.6,0.1768,
5345,-1132.20,248.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2088,0.7499,0.8896,1.0000,1.0000,0.3468,26045.69,63617838.3,0.1748,
5594,-1176.38,273.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2100,0.7491,0.8860,1.0000,1.0000,0.3507,26197.78,63754810.6,0.1741,
3905,-896.58,152.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2138,0.7579,0.9090,1.0000,1.0000,0.3438,26664.48,63817448.1,0.1744,
3449,796.56,120.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2242,0.7910,0.9173,1.0000,1.0000,0.3424,27969.35,63883449.3,0.1764,
5947,1220.09,300.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2167,0.7764,0.8823,1.0000,1.0000,0.3504,27025.67,64060705.8,0.1776,
6195,1267.21,329.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2161,0.7757,0.8784,1.0000,1.0000,0.3514,26956.94,64130223.7,0.1778,
1464,450.17,39.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2327,0.8267,0.9470,1.0000,1.0000,0.3294,29028.01,64178765.8,0.1786,
1511,-470.28,25.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2223,0.7953,0.9453,1.0000,1.0000,0.3276,27728.15,64190892.8,0.1769,
3368,-796.56,120.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2175,0.7633,0.9173,1.0000,1.0000,0.3442,27127.17,64506418.7,0.1764,
5842,-1220.09,300.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2108,0.7484,0.8823,1.0000,1.0000,0.3537,26291.01,64620159.4,0.1776,
6091,-1267.21,329.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2103,0.7477,0.8784,1.0000,1.0000,0.3548,26230.98,64681409.9,0.1778,
1421,-450.17,39.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2243,0.8009,0.9470,1.0000,1.0000,0.3276,27972.75,64906481.5,0.1786,
4461,968.25,186.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2230,0.7834,0.9030,0.9776,1.0000,0.3573,27816.15,65105640.2,0.1814,
1673,488.74,52.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2274,0.8210,0.9436,0.8815,1.0000,0.3690,28364.74,65136466.4,0.1780,
6509,1235.56,572.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2349,0.7842,0.8745,0.7139,1.0000,0.5317,29303.38,65162129.6,0.1841,
6380,-1235.56,572.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2307,0.7582,0.8745,0.7191,1.0000,0.5360,28771.16,65690248.8,0.1840,
1613,-488.74,52.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2223,0.7949,0.9436,0.8930,1.0000,0.3677,27723.13,65712322.3,0.1780,
4352,-968.25,186.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2158,0.7554,0.9030,0.9737,1.0000,0.3600,26914.89,65732863.5,0.1814,
2185,577.16,61.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2363,0.8087,0.9360,1.0000,1.0000,0.3459,29476.39,65866189.7,0.1829,
1929,531.24,56.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2367,0.8147,0.9399,0.9900,1.0000,0.3459,29518.65,65937389.0,0.1836,
2312,599.26,78.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2354,0.8073,0.9340,1.0000,1.0000,0.3459,29362.40,65939980.2,0.1830,
2056,551.71,72.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2381,0.8131,0.9380,1.0000,1.0000,0.3459,29700.06,66311842.4,0.1842,
2125,-577.16,61.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2280,0.7819,0.9360,1.0000,1.0000,0.3453,28444.46,66595432.4,0.1829,
2253,-599.26,78.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2271,0.7804,0.9340,1.0000,1.0000,0.3453,28331.54,66663981.9,0.1830,
1869,-531.24,56.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2276,0.7882,0.9399,0.9858,1.0000,0.3453,28385.92,66666695.2,0.1836,
4709,1006.49,207.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2300,0.7823,0.8997,0.9921,1.0000,0.3650,28692.16,66710977.9,0.1843,
1997,-551.71,72.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2299,0.7865,0.9380,1.0000,1.0000,0.3453,28676.62,67038730.6,0.1842,
4601,-1006.49,207.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2225,0.7543,0.8997,0.9875,1.0000,0.3678,27749.31,67328629.6,0.1843,
2568,650.65,85.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2396,0.8019,0.9296,1.0000,1.0000,0.3561,29881.03,67661352.7,0.1872,
1373,432.25,23.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2490,0.8284,0.9486,1.0000,1.0000,0.3511,31057.02,68194626.9,0.1903,
4956,1044.35,229.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2350,0.7813,0.8965,1.0000,1.0000,0.3717,29310.77,68298267.8,0.1883,
2509,-650.65,85.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2319,0.7747,0.9296,1.0000,1.0000,0.3568,28924.71,68351890.9,0.1872,
3091,734.19,111.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2407,0.7956,0.9225,0.9910,1.0000,0.3667,30024.29,68484020.2,0.1897,
1282,413.61,36.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2510,0.8338,0.9501,1.0000,1.0000,0.3511,31311.54,68841882.1,0.1919,
4849,-1044.35,229.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2284,0.7534,0.8965,1.0000,1.0000,0.3747,28488.78,68909063.6,0.1883,
3627,826.64,140.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2390,0.7899,0.9147,1.0000,1.0000,0.3665,29813.13,68989069.3,0.1915,
1329,-432.25,23.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2396,0.8027,0.9486,1.0000,1.0000,0.3486,29883.69,68994144.9,0.1903,
3010,-734.19,111.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2323,0.7681,0.9225,0.9867,1.0000,0.3681,28972.52,69174948.4,0.1897,
5204,1085.16,252.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2368,0.7803,0.8931,1.0000,1.0000,0.3764,29531.30,69584668.1,0.1929,
1239,-413.61,36.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2417,0.8085,0.9501,1.0000,1.0000,0.3486,30148.15,69633385.0,0.1919,
3547,-826.64,140.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2319,0.7622,0.9147,1.0000,1.0000,0.3686,28927.14,69662717.3,0.1915,
5451,1125.54,277.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2380,0.7795,0.8896,1.0000,1.0000,0.3803,29689.89,69729466.1,0.1922,
6517,1303.81,393.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2347,0.7766,0.8745,1.0000,1.0000,0.3830,29277.68,69830675.6,0.1927,
5699,1169.07,303.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2380,0.7786,0.8860,1.0000,1.0000,0.3823,29685.00,69967147.4,0.1929,
5098,-1085.16,252.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2302,0.7524,0.8931,1.0000,1.0000,0.3796,28710.99,70210111.3,0.1929,
6194,1258.47,361.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2358,0.7772,0.8784,1.0000,1.0000,0.3828,29418.50,70292925.1,0.1950,
1800,507.70,66.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2506,0.8192,0.9418,0.9755,1.0000,0.3690,31260.96,70329935.5,0.1965,
5346,-1125.54,277.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2315,0.7516,0.8896,1.0000,1.0000,0.3836,28872.76,70332361.9,0.1922,
6372,-1303.81,393.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2285,0.7489,0.8745,1.0000,1.0000,0.3866,28502.69,70398399.3,0.1927,
5946,1212.09,331.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2375,0.7779,0.8823,1.0000,1.0000,0.3835,29630.09,70544098.9,0.1956,
5595,-1169.07,303.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2315,0.7508,0.8860,1.0000,1.0000,0.3856,28875.74,70562943.0,0.1929,
6092,-1258.47,361.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2295,0.7494,0.8784,1.0000,1.0000,0.3864,28631.78,70886968.7,0.1950,
1741,-507.70,66.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2409,0.7930,0.9418,0.9719,1.0000,0.3677,30045.61,71128869.0,0.1965,
5843,-1212.09,331.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2311,0.7501,0.8823,1.0000,1.0000,0.3870,28829.88,71150113.5,0.1956,
3806,858.91,161.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2515,0.7888,0.9118,1.0000,1.0000,0.3874,31371.65,72386751.9,0.1997,
1191,396.98,21.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2683,0.8358,0.9516,1.0000,1.0000,0.3738,33469.52,72691481.9,0.2034,
4210,911.00,261.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2627,0.7903,0.9060,0.7856,1.0000,0.5175,32768.34,72773544.4,0.2030,
3727,-858.91,161.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2441,0.7611,0.9118,1.0000,1.0000,0.3898,30451.29,73064096.8,0.1997,
4108,-911.00,261.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2572,0.7631,0.9060,0.7916,1.0000,0.5208,32085.52,73437183.9,0.2030,
4460,963.20,211.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2504,0.7848,0.9030,0.9779,1.0000,0.4003,31227.54,73497652.9,0.2048,
