Heliostat ID,Pos-x,Pos-y,Pos-z,Aim-x,Aim-y,Aim-z,Reflectivity,Soiling,Total eff,Cosine eff,Attenuation,Blocking,Shading,Intercept eff.,Power [kW],Annual energy,Annual efficiency,
1147,-396.98,21.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2580,0.8106,0.9516,1.0000,1.0000,0.3706,32181.61,73555278.5,0.2034,
3269,762.01,129.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2589,0.7943,0.9200,1.0000,1.0000,0.3925,32288.52,73815078.7,0.2040,
1100,379.70,33.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2680,0.8414,0.9530,0.9908,1.0000,0.3738,33434.32,73962992.4,0.2075,
4353,-963.20,211.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2422,0.7571,0.9030,0.9739,1.0000,0.4032,30214.31,74194503.2,0.2048,
2733,676.53,102.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2626,0.8005,0.9273,1.0000,1.0000,0.3920,32758.93,74357493.2,0.2062,
3189,-762.01,129.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2510,0.7668,0.9200,1.0000,1.0000,0.3942,31309.61,74536743.5,0.2040,
4708,1000.91,233.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2564,0.7837,0.8997,0.9925,1.0000,0.4059,31979.57,74710962.7,0.2064,
1057,-379.70,33.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2568,0.8166,0.9530,0.9865,1.0000,0.3706,32029.47,74855505.3,0.2075,
6502,1155.67,720.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2542,0.7901,0.8745,0.6407,1.0000,0.6364,31711.53,75060918.9,0.2054,
2652,-676.53,102.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2543,0.7732,0.9273,0.9997,1.0000,0.3931,31720.51,75113657.9,0.2062,
6387,-1155.67,720.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2570,0.7661,0.8745,0.6633,1.0000,0.6407,32052.18,75187949.6,0.2054,
4602,-1000.91,233.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2479,0.7560,0.8997,0.9876,1.0000,0.4090,30927.70,75390738.6,0.2064,
6193,1248.92,392.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2551,0.7786,0.8784,1.0000,1.0000,0.4133,31816.35,75872011.5,0.2093,
4955,1038.21,255.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2601,0.7828,0.8965,1.0000,1.0000,0.4107,32447.94,75984058.5,0.2095,
4212,923.07,214.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2581,0.7874,0.9060,0.9194,1.0000,0.4360,32192.05,76380882.2,0.2079,
3984,890.69,183.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2626,0.7879,0.9090,1.0000,1.0000,0.4063,32758.13,76456759.0,0.2121,
6093,-1248.92,392.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2483,0.7511,0.8784,1.0000,1.0000,0.4170,30971.76,76486748.4,0.2093,
5698,1161.01,333.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2594,0.7801,0.8860,1.0000,1.0000,0.4159,32360.04,76616691.8,0.2113,
4850,-1038.21,255.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2529,0.7550,0.8965,1.0000,1.0000,0.4139,31542.89,76651653.8,0.2095,
5450,1118.17,305.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2607,0.7809,0.8896,1.0000,1.0000,0.4157,32514.03,76710288.6,0.2115,
5945,1203.32,361.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2579,0.7793,0.8823,1.0000,1.0000,0.4155,32165.92,76923420.9,0.2135,
4106,-923.07,214.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2541,0.7598,0.9060,0.9318,1.0000,0.4389,31694.99,76929518.2,0.2079,
5203,1078.42,280.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2606,0.7818,0.8931,1.0000,1.0000,0.4136,32506.37,76945934.7,0.2134,
3906,-890.69,183.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2550,0.7602,0.9090,1.0000,1.0000,0.4089,31808.56,77177644.0,0.2121,
5596,-1161.01,333.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2524,0.7525,0.8860,1.0000,1.0000,0.4195,31483.54,77258015.1,0.2113,
5347,-1118.17,305.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2535,0.7533,0.8896,1.0000,1.0000,0.4192,31624.58,77362482.4,0.2115,
5844,-1203.32,361.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2510,0.7518,0.8823,1.0000,1.0000,0.4192,31303.20,77573095.9,0.2135,
5099,-1078.42,280.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2534,0.7541,0.8931,1.0000,1.0000,0.4169,31608.58,77626551.9,0.2134,
3448,791.84,148.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2724,0.7931,0.9173,1.0000,1.0000,0.4149,33977.44,78184840.1,0.2159,
2911,702.25,119.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2733,0.7990,0.9250,0.9767,1.0000,0.4195,34088.94,78551469.6,0.2191,
3369,-791.84,148.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2643,0.7656,0.9173,1.0000,1.0000,0.4169,32961.70,78929057.1,0.2159,
6499,1115.98,780.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2814,0.7924,0.8745,0.6676,1.0000,0.6740,35099.34,79287920.8,0.2236,
2831,-702.25,119.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2638,0.7718,0.9250,0.9730,1.0000,0.4208,32905.97,79351992.9,0.2191,
6390,-1115.98,780.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2761,0.7693,0.8745,0.6705,1.0000,0.6782,34438.06,79833064.4,0.2236,
4206,879.91,352.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2856,0.7957,0.9060,0.6678,1.0000,0.6573,35619.68,79931200.9,0.2210,
4209,904.09,284.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2690,0.7916,0.9060,0.7480,1.0000,0.5555,33547.85,79978880.9,0.2177,
4109,-904.09,284.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2681,0.7648,0.9060,0.7672,1.0000,0.5588,33439.98,80292744.1,0.2177,
4112,-879.91,352.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2808,0.7697,0.9060,0.6752,1.0000,0.6607,35022.95,80430897.5,0.2210,
918,346.47,30.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2925,0.8498,0.9559,1.0000,1.0000,0.3990,36487.41,80441369.9,0.2251,
875,-346.47,30.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2813,0.8256,0.9559,1.0000,1.0000,0.3950,35086.69,81409425.4,0.2251,
4459,957.54,235.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2769,0.7863,0.9030,0.9782,1.0000,0.4417,34533.71,81720109.2,0.2277,
6192,1238.58,424.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2738,0.7800,0.8784,1.0000,1.0000,0.4427,34146.28,81795250.1,0.2258,
6513,1272.84,484.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2692,0.7805,0.8745,0.9479,1.0000,0.4611,33580.36,81902461.5,0.2289,
3626,821.22,169.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2845,0.7920,0.9147,1.0000,1.0000,0.4351,35483.34,82088084.5,0.2265,
6514,1281.18,462.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2721,0.7795,0.8745,1.0000,1.0000,0.4422,33936.48,82148444.8,0.2283,
6094,-1238.58,424.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2665,0.7528,0.8784,1.0000,1.0000,0.4466,33246.85,82445812.6,0.2259,
4354,-957.54,235.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2679,0.7587,0.9030,0.9740,1.0000,0.4448,33411.95,82484339.5,0.2278,
6376,-1272.84,484.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2614,0.7536,0.8745,0.9447,1.0000,0.4652,32602.91,82535077.9,0.2289,
4707,994.69,258.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2819,0.7852,0.8997,0.9928,1.0000,0.4454,35167.01,82549634.1,0.2281,
2440,622.76,97.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2914,0.8059,0.9318,1.0000,1.0000,0.4300,36347.11,82670541.6,0.2287,
6375,-1281.18,462.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2650,0.7524,0.8745,1.0000,1.0000,0.4462,33053.25,82805128.2,0.2283,
3548,-821.22,169.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2761,0.7645,0.9147,1.0000,1.0000,0.4375,34436.32,82852276.1,0.2265,
5944,1193.77,392.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2776,0.7807,0.8823,1.0000,1.0000,0.4465,34628.37,83185822.6,0.2310,
4603,-994.69,258.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2727,0.7577,0.8997,0.9878,1.0000,0.4486,34009.55,83285367.4,0.2281,
2382,-622.76,97.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2820,0.7790,0.9318,1.0000,1.0000,0.4305,35178.55,83505556.0,0.2287,
4954,1031.41,281.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2845,0.7842,0.8965,1.0000,1.0000,0.4484,35487.91,83520822.7,0.2304,
5449,1110.07,333.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2826,0.7824,0.8896,1.0000,1.0000,0.4499,35253.33,83557407.0,0.2305,
3090,729.84,136.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2919,0.7976,0.9225,0.9915,1.0000,0.4433,36407.22,83647139.6,0.2316,
5697,1152.20,362.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2802,0.7815,0.8860,1.0000,1.0000,0.4485,34956.25,83687937.6,0.2323,
5845,-1193.77,392.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2702,0.7535,0.8823,1.0000,1.0000,0.4504,33706.33,83876154.8,0.2310,
5202,1070.98,307.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2837,0.7832,0.8931,1.0000,1.0000,0.4495,35390.71,84163298.8,0.2335,
4851,-1031.41,281.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2766,0.7567,0.8965,1.0000,1.0000,0.4518,34503.70,84242486.8,0.2304,
5348,-1110.07,333.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2749,0.7550,0.8896,1.0000,1.0000,0.4536,34295.10,84255575.0,0.2305,
5597,-1152.20,362.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2727,0.7542,0.8860,1.0000,1.0000,0.4522,34015.87,84393803.9,0.2323,
3011,-729.84,136.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2816,0.7704,0.9225,0.9869,1.0000,0.4450,35130.90,84471322.5,0.2316,
6505,1192.14,658.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2723,0.7876,0.8745,0.7368,1.0000,0.5945,33962.05,84700072.4,0.2343,
6384,-1192.14,658.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2725,0.7627,0.8745,0.7559,1.0000,0.5989,33990.59,84875495.5,0.2343,
5100,-1070.98,307.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2759,0.7558,0.8931,1.0000,1.0000,0.4530,34419.14,84895535.3,0.2336,
1554,467.43,57.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3052,0.8253,0.9453,1.0000,1.0000,0.4334,38064.31,85082123.9,0.2363,
3805,852.73,191.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2944,0.7909,0.9118,1.0000,1.0000,0.4523,36715.90,85311918.5,0.2354,
1512,-467.43,57.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2944,0.7994,0.9453,1.0000,1.0000,0.4316,36720.56,86011159.8,0.2363,
3728,-852.73,191.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2858,0.7634,0.9118,1.0000,1.0000,0.4549,35646.37,86092025.7,0.2354,
6506,1203.56,637.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2918,0.7868,0.8745,0.8109,1.0000,0.5795,36399.71,86934508.7,0.2453,
2731,667.68,149.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2946,0.8044,0.9273,0.7996,1.0000,0.5474,36752.17,87385133.3,0.2374,
6383,-1203.56,637.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2852,0.7616,0.8745,0.8125,1.0000,0.5839,35571.04,87543098.0,0.2453,
6191,1227.44,455.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2919,0.7814,0.8784,1.0000,1.0000,0.4712,36404.63,87601472.0,0.2421,
2654,-667.68,149.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2911,0.7777,0.9273,0.8151,1.0000,0.5487,36310.42,87879798.5,0.2374,
3983,883.72,214.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3031,0.7899,0.9090,1.0000,1.0000,0.4677,37802.19,88210720.2,0.2434,
6095,-1227.44,455.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2842,0.7545,0.8784,1.0000,1.0000,0.4752,35453.54,88285123.8,0.2421,
3268,757.01,155.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3074,0.7963,0.9200,1.0000,1.0000,0.4648,38338.26,88328243.4,0.2440,
6511,1254.98,529.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2869,0.7823,0.8745,0.9343,1.0000,0.4974,35787.94,88376751.8,0.2433,
5943,1183.46,422.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2967,0.7821,0.8823,1.0000,1.0000,0.4765,37013.25,88749403.3,0.2451,
6378,-1254.98,529.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2836,0.7559,0.8745,0.9477,1.0000,0.5016,35373.42,88904810.4,0.2433,
6508,1225.27,594.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2834,0.7851,0.8745,0.8346,1.0000,0.5481,35354.55,88966882.5,0.2442,
3907,-883.72,214.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2943,0.7625,0.9090,1.0000,1.0000,0.4705,36714.25,89003306.8,0.2434,
3190,-757.01,155.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2981,0.7691,0.9200,1.0000,1.0000,0.4668,37185.00,89170076.0,0.2440,
6381,-1225.27,594.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2817,0.7594,0.8745,0.8506,1.0000,0.5525,35132.67,89290343.6,0.2442,
6489,961.84,964.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3022,0.7992,0.8745,0.6219,1.0000,0.7706,37700.77,89298675.5,0.2481,
5846,-1183.46,422.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2889,0.7552,0.8823,1.0000,1.0000,0.4804,36035.25,89454347.8,0.2452,
6400,-961.84,964.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2961,0.7795,0.8745,0.6219,1.0000,0.7741,36939.43,89654558.1,0.2481,
4458,951.26,259.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3024,0.7877,0.9030,0.9785,1.0000,0.4815,37725.34,89747370.8,0.2502,
4211,917.33,238.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3081,0.7888,0.9060,1.0000,1.0000,0.4777,38432.49,90103940.2,0.2488,
5696,1142.66,391.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3004,0.7829,0.8860,1.0000,1.0000,0.4799,37468.88,90116298.8,0.2503,
4706,987.83,283.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3066,0.7866,0.8997,0.9932,1.0000,0.4833,38246.21,90208197.3,0.2493,
5448,1101.27,361.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3039,0.7838,0.8896,1.0000,1.0000,0.4829,37902.34,90257600.8,0.2492,
4355,-951.26,259.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2926,0.7604,0.9030,0.9741,1.0000,0.4847,36498.90,90571833.6,0.2502,
5201,1062.86,334.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3061,0.7846,0.8931,1.0000,1.0000,0.4840,38178.07,90611851.4,0.2501,
774,315.43,29.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3354,0.8590,0.9585,1.0000,1.0000,0.4514,41841.74,90829452.8,0.2538,
5598,-1142.66,391.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2924,0.7558,0.8860,1.0000,1.0000,0.4838,36468.13,90863007.7,0.2503,
4107,-917.33,238.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2994,0.7615,0.9060,1.0000,1.0000,0.4808,37339.34,90902130.9,0.2488,
4604,-987.83,283.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2965,0.7593,0.8997,0.9880,1.0000,0.4867,36986.99,90997765.5,0.2494,
5349,-1101.27,361.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2957,0.7566,0.8896,1.0000,1.0000,0.4867,36879.04,90998434.4,0.2492,
1372,429.63,52.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3282,0.8322,0.9486,1.0000,1.0000,0.4607,40936.16,91074474.3,0.2533,
5101,-1062.86,334.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2977,0.7575,0.8931,1.0000,1.0000,0.4877,37136.63,91367236.5,0.2501,
2567,645.70,117.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3202,0.8047,0.9296,1.0000,1.0000,0.4742,39938.16,91454468.3,0.2529,
4953,1023.94,307.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3080,0.7856,0.8965,1.0000,1.0000,0.4846,38423.48,91496220.2,0.2540,
745,-315.43,29.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3225,0.8354,0.9585,1.0000,1.0000,0.4463,40232.89,91882049.7,0.2538,
3447,786.14,176.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3180,0.7951,0.9173,1.0000,1.0000,0.4832,39670.16,91990492.1,0.2540,
2728,648.27,219.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3178,0.8101,0.9273,0.6413,1.0000,0.7309,39635.71,91999107.3,0.2505,
1330,-429.63,52.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3164,0.8068,0.9486,1.0000,1.0000,0.4580,39462.36,92081576.1,0.2533,
2657,-648.27,219.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3195,0.7843,0.9273,0.6646,1.0000,0.7324,39852.83,92278781.6,0.2505,
4852,-1023.94,307.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.2996,0.7584,0.8965,1.0000,1.0000,0.4882,37364.26,92293162.7,0.2540,
2510,-645.70,117.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3101,0.7778,0.9296,1.0000,1.0000,0.4752,38677.61,92354823.8,0.2529,
3370,-786.14,176.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3086,0.7678,0.9173,1.0000,1.0000,0.4855,38493.25,92844107.4,0.2540,
6190,1215.51,486.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3094,0.7827,0.8784,1.0000,1.0000,0.4986,38588.29,93865919.6,0.2611,
2910,697.65,143.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3238,0.8010,0.9250,0.9772,1.0000,0.4955,40385.14,94096488.8,0.2628,
2184,573.47,89.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3339,0.8115,0.9360,1.0000,1.0000,0.4871,41646.63,94256299.3,0.2614,
1928,527.85,82.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3346,0.8174,0.9399,0.9907,1.0000,0.4871,41732.66,94366121.4,0.2622,
2311,594.70,107.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3326,0.8101,0.9340,1.0000,1.0000,0.4871,41485.10,94395659.7,0.2615,
6096,-1215.51,486.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3014,0.7561,0.8784,1.0000,1.0000,0.5027,37588.83,94603188.4,0.2611,
5942,1172.39,452.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3152,0.7835,0.8823,1.0000,1.0000,0.5052,39317.02,94710286.3,0.2618,
2055,547.52,99.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3364,0.8158,0.9380,1.0000,1.0000,0.4871,41959.42,94915575.9,0.2632,
2832,-697.65,143.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3125,0.7740,0.9250,0.9731,1.0000,0.4970,38983.56,95045962.9,0.2628,
3625,814.79,197.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3275,0.7940,0.9147,1.0000,1.0000,0.4996,40848.28,95190050.6,0.2627,
2126,-573.47,89.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3224,0.7849,0.9360,1.0000,1.0000,0.4863,40218.51,95257884.0,0.2614,
1870,-527.85,82.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3218,0.7912,0.9399,0.9861,1.0000,0.4863,40142.70,95370075.2,0.2623,
2254,-594.70,107.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3212,0.7835,0.9340,1.0000,1.0000,0.4863,40060.09,95387918.9,0.2616,
5847,-1172.39,452.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3069,0.7568,0.8823,1.0000,1.0000,0.5093,38286.53,95448318.0,0.2618,
1998,-547.52,99.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3250,0.7896,0.9380,1.0000,1.0000,0.4863,40544.77,95912804.4,0.2633,
3549,-814.79,197.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3179,0.7668,0.9147,1.0000,1.0000,0.5022,39652.02,96055152.2,0.2627,
5695,1132.38,420.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3198,0.7843,0.8860,1.0000,1.0000,0.5100,39893.87,96394245.9,0.2679,
6510,1245.46,551.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3182,0.7833,0.8745,1.0000,1.0000,0.5148,39693.31,96835916.2,0.2686,
1190,394.58,48.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3525,0.8395,0.9516,1.0000,1.0000,0.4889,43965.06,96924732.5,0.2703,
5599,-1132.38,420.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3114,0.7575,0.8860,1.0000,1.0000,0.5141,38836.44,97178451.9,0.2679,
5447,1091.75,389.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3243,0.7852,0.8896,1.0000,1.0000,0.5145,40456.41,97434334.0,0.2707,
5200,1054.06,361.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3276,0.7860,0.8931,1.0000,1.0000,0.5171,40863.14,97451855.1,0.2691,
6379,-1245.46,551.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3102,0.7571,0.8745,1.0000,1.0000,0.5191,38686.43,97553777.8,0.2686,
4457,944.38,283.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3271,0.7891,0.9030,0.9789,1.0000,0.5195,40794.46,97555534.6,0.2720,
4705,980.34,308.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3304,0.7880,0.8997,0.9936,1.0000,0.5197,41210.19,97671470.0,0.2701,
3804,845.51,220.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3349,0.7928,0.9118,1.0000,1.0000,0.5132,41768.24,97752324.7,0.2698,
1671,481.33,99.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3549,0.8263,0.9436,0.7831,1.0000,0.6441,44267.61,97967222.1,0.2742,
917,343.55,54.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3608,0.8533,0.9559,0.7524,1.0000,0.6513,44998.53,98000294.9,0.2747,
1148,-394.58,48.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3396,0.8146,0.9516,1.0000,1.0000,0.4854,42356.69,98012830.1,0.2703,
6492,1011.45,912.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3178,0.7973,0.8745,0.6771,1.0000,0.7459,39638.53,98102473.8,0.2734,
3089,724.59,162.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3400,0.7996,0.9225,0.9921,1.0000,0.5149,42413.01,98168536.1,0.2718,
6397,-1011.45,912.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3199,0.7765,0.8745,0.6964,1.0000,0.7496,39908.57,98240111.1,0.2734,
5350,-1091.75,389.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3156,0.7583,0.8896,1.0000,1.0000,0.5184,39371.93,98240281.2,0.2707,
5102,-1054.06,361.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3187,0.7591,0.8931,1.0000,1.0000,0.5209,39755.93,98249586.2,0.2691,
4356,-944.38,283.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3164,0.7621,0.9030,0.9743,1.0000,0.5229,39467.58,98432280.3,0.2720,
4605,-980.34,308.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3195,0.7610,0.8997,0.9882,1.0000,0.5232,39853.36,98510721.5,0.2701,
3729,-845.51,220.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3252,0.7657,0.9118,1.0000,1.0000,0.5160,40560.68,98624888.4,0.2698,
4952,1015.82,333.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3307,0.7870,0.8965,1.0000,1.0000,0.5193,41248.57,98714346.8,0.2741,
876,-343.55,54.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3517,0.8294,0.9559,0.7608,1.0000,0.6461,43871.46,98932271.0,0.2747,
1615,-481.33,99.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3455,0.8008,0.9436,0.7887,1.0000,0.6424,43100.08,98943524.4,0.2742,
3012,-724.59,162.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3281,0.7726,0.9225,0.9871,1.0000,0.5167,40925.85,99111587.7,0.2718,
6479,777.91,1117.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3258,0.8042,0.8745,0.6174,1.0000,0.8314,40639.33,99216443.2,0.2744,
6410,-777.91,1117.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3302,0.7884,0.8745,0.6364,1.0000,0.8340,41189.24,99289301.8,0.2744,
6189,1202.81,517.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3263,0.7840,0.8784,1.0000,1.0000,0.5249,40694.71,99439638.8,0.2768,
4853,-1015.82,333.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3216,0.7601,0.8965,1.0000,1.0000,0.5230,40118.69,99556839.4,0.2742,
3982,875.65,245.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3413,0.7919,0.9090,1.0000,1.0000,0.5253,42567.82,100040753.5,0.2761,
408,234.38,22.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3820,0.8886,0.9653,0.8652,1.0000,0.5704,47646.48,100189300.4,0.2766,
6097,-1202.81,517.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3179,0.7578,0.8784,1.0000,1.0000,0.5292,39650.27,100205363.4,0.2768,
1799,503.84,91.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3526,0.8219,0.9418,0.9761,1.0000,0.5171,43978.27,100277275.5,0.2804,
5941,1160.57,481.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3330,0.7848,0.8823,1.0000,1.0000,0.5328,41536.79,100523962.9,0.2781,
3908,-875.65,245.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3315,0.7648,0.9090,1.0000,1.0000,0.5284,41352.09,100918081.3,0.2761,
379,-234.38,22.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3748,0.8674,0.9653,0.8815,1.0000,0.5627,46749.46,101122000.3,0.2766,
5848,-1160.57,481.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3243,0.7585,0.8823,1.0000,1.0000,0.5370,40457.40,101291959.9,0.2781,
1742,-503.84,91.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3390,0.7960,0.9418,0.9721,1.0000,0.5155,42289.92,101362172.2,0.2805,
5694,1121.38,448.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3385,0.7856,0.8860,1.0000,1.0000,0.5389,42227.93,101857715.0,0.2817,
3267,751.08,182.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3529,0.7983,0.9200,1.0000,1.0000,0.5323,44014.02,102225318.8,0.2824,
1672,485.61,75.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3627,0.8237,0.9436,1.0000,1.0000,0.5171,45238.10,102228327.4,0.2836,
6496,1073.17,838.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3399,0.7946,0.8745,0.7663,1.0000,0.7074,42402.56,102581992.1,0.2934,
5600,-1121.38,448.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3296,0.7592,0.8860,1.0000,1.0000,0.5431,41117.60,102649588.1,0.2817,
3191,-751.08,182.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3423,0.7714,0.9200,1.0000,1.0000,0.5345,42700.96,103175191.1,0.2824,
6393,-1073.17,838.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3326,0.7725,0.8745,0.7668,1.0000,0.7114,41481.75,103219231.8,0.2934,
1614,-485.61,75.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3502,0.7978,0.9436,1.0000,1.0000,0.5155,43685.78,103304298.1,0.2837,
4202,839.79,439.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3444,0.8007,0.9060,0.6877,1.0000,0.7648,42954.63,103333516.2,0.2852,
1008,362.06,44.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3690,0.8472,0.9544,0.9760,1.0000,0.5180,46022.00,103424795.7,0.2901,
4116,-839.79,439.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3454,0.7761,0.9060,0.7087,1.0000,0.7681,43087.71,103600934.3,0.2852,
5446,1081.54,417.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3440,0.7865,0.8896,1.0000,1.0000,0.5448,42911.78,103838639.2,0.2887,
5199,1044.58,387.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3483,0.7874,0.8931,1.0000,1.0000,0.5488,43441.59,104105780.0,0.2877,
6188,1189.33,547.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3425,0.7854,0.8784,1.0000,1.0000,0.5501,42721.88,104225837.3,0.2887,
530,263.38,24.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3846,0.8768,0.9629,0.9962,1.0000,0.5066,47968.99,104471575.1,0.2922,
966,-362.06,44.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3543,0.8228,0.9544,0.9734,1.0000,0.5136,44199.40,104616380.5,0.2901,
5351,-1081.54,417.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3349,0.7600,0.8896,1.0000,1.0000,0.5488,41770.15,104681735.6,0.2887,
4456,936.89,307.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3506,0.7905,0.9030,0.9792,1.0000,0.5558,43734.56,104875970.1,0.2918,
4704,972.21,333.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3532,0.7894,0.8997,0.9940,1.0000,0.5543,44053.18,104925137.0,0.2903,
5103,-1044.58,387.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3389,0.7608,0.8931,1.0000,1.0000,0.5527,42272.88,104942218.1,0.2877,
6098,-1189.33,547.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3338,0.7594,0.8784,1.0000,1.0000,0.5544,41635.94,104991309.9,0.2887,
4951,1007.05,359.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3524,0.7884,0.8965,1.0000,1.0000,0.5525,43958.20,105008373.8,0.2901,
3446,779.48,203.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3608,0.7970,0.9173,1.0000,1.0000,0.5468,45006.07,105195719.6,0.2904,
501,-263.38,24.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3680,0.8546,0.9629,0.9910,1.0000,0.5000,45902.23,105725454.0,0.2922,
4357,-936.89,307.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3392,0.7637,0.9030,0.9745,1.0000,0.5593,42311.80,105794206.5,0.2918,
4606,-972.21,333.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3416,0.7626,0.8997,0.9885,1.0000,0.5580,42603.23,105809505.8,0.2903,
4854,-1007.05,359.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3428,0.7617,0.8965,1.0000,1.0000,0.5563,42762.17,105865347.4,0.2901,
3371,-779.48,203.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3502,0.7701,0.9173,1.0000,1.0000,0.5493,43681.63,106147393.4,0.2905,
2439,617.27,127.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3703,0.8087,0.9318,1.0000,1.0000,0.5446,46192.14,106323735.8,0.2940,
6466,503.73,1265.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3538,0.8081,0.8745,0.6344,1.0000,0.8745,44130.87,106749266.7,0.3016,
5940,1148.00,510.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3501,0.7862,0.8823,1.0000,1.0000,0.5593,43670.27,106848097.2,0.2975,
6423,-503.73,1265.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3465,0.7979,0.8745,0.6281,1.0000,0.8759,43215.32,107148641.7,0.3016,
2383,-617.27,127.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3586,0.7821,0.9318,1.0000,1.0000,0.5452,44730.49,107356807.6,0.2940,
5849,-1148.00,510.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3411,0.7601,0.8823,1.0000,1.0000,0.5635,42545.67,107669691.7,0.2975,
3624,807.35,226.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3678,0.7959,0.9147,1.0000,1.0000,0.5597,45873.67,107704352.5,0.2974,
5693,1109.65,477.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3565,0.7869,0.8860,1.0000,1.0000,0.5666,44468.49,107772261.9,0.2982,
6507,1214.60,616.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3499,0.7859,0.8745,1.0000,1.0000,0.5641,43643.26,107969221.5,0.3011,
6456,274.11,1334.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3399,0.8088,0.8745,0.5980,1.0000,0.8903,42391.52,108113991.0,0.3011,
6433,-274.11,1334.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3460,0.8033,0.8745,0.6126,1.0000,0.8910,43161.54,108143307.2,0.3011,
2909,692.18,168.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3707,0.8030,0.9250,0.9776,1.0000,0.5657,46242.22,108261139.3,0.3012,
5601,-1109.65,477.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3472,0.7608,0.8860,1.0000,1.0000,0.5708,43309.17,108593518.0,0.2982,
3550,-807.35,226.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3571,0.7691,0.9147,1.0000,1.0000,0.5625,44540.99,108658855.5,0.2974,
6382,-1214.60,616.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3412,0.7605,0.8745,1.0000,1.0000,0.5685,42560.20,108750840.4,0.3011,
2833,-692.18,168.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3579,0.7763,0.9250,0.9733,1.0000,0.5674,44638.18,109316439.6,0.3012,
6486,909.55,1013.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3613,0.8009,0.8745,0.7217,1.0000,0.7921,45067.55,109444814.3,0.3137,
6187,1175.09,577.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3581,0.7866,0.8784,1.0000,1.0000,0.5743,44668.34,109477655.8,0.3035,
6476,717.75,1157.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3636,0.8054,0.8745,0.6775,1.0000,0.8443,45356.30,109552958.0,0.3128,
6503,1168.19,700.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3517,0.7893,0.8745,0.9063,1.0000,0.6229,43864.57,109625752.7,0.3083,
3803,837.24,250.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3728,0.7948,0.9118,1.0000,1.0000,0.5700,46500.39,109633514.3,0.3027,
6403,-909.55,1013.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3537,0.7823,0.8745,0.7204,1.0000,0.7953,44123.68,110052012.7,0.3137,
5445,1070.64,444.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3629,0.7878,0.8896,1.0000,1.0000,0.5737,45265.51,110058093.9,0.3062,
6413,-717.75,1157.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3562,0.7908,0.8745,0.6740,1.0000,0.8466,44424.75,110101646.5,0.3128,
6099,-1175.09,577.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3491,0.7611,0.8784,1.0000,1.0000,0.5786,43544.43,110264541.7,0.3035,
6386,-1168.19,700.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3423,0.7650,0.8745,0.9038,1.0000,0.6273,42692.27,110313511.1,0.3083,
1463,446.36,70.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3925,0.8305,0.9470,1.0000,1.0000,0.5531,48961.57,110405612.4,0.3064,
4195,749.17,580.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3670,0.8085,0.9060,0.6272,1.0000,0.8850,45772.04,110538259.7,0.3046,
5198,1034.43,413.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3681,0.7887,0.8931,1.0000,1.0000,0.5790,45910.08,110561833.4,0.3057,
3730,-837.24,250.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3621,0.7680,0.9118,1.0000,1.0000,0.5729,45166.83,110587744.8,0.3027,
4123,-749.17,580.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3708,0.7868,0.9060,0.6497,1.0000,0.8873,46256.81,110831658.8,0.3046,
5352,-1070.64,444.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3533,0.7616,0.8896,1.0000,1.0000,0.5778,44070.88,110934678.3,0.3062,
3981,866.51,275.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3771,0.7938,0.9090,1.0000,1.0000,0.5790,47031.71,111340241.0,0.3075,
103,-146.12,9.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4060,0.9162,0.9720,1.0000,1.0000,0.5052,50648.01,111377082.6,0.3026,
5104,-1034.43,413.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3582,0.7624,0.8931,1.0000,1.0000,0.5830,44684.26,111433159.8,0.3057,
1422,-446.36,70.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3788,0.8050,0.9470,1.0000,1.0000,0.5506,47254.06,111577614.8,0.3064,
4455,928.79,331.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3731,0.7919,0.9030,0.9796,1.0000,0.5902,46540.54,111678234.5,0.3099,
4950,997.63,384.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3732,0.7898,0.8965,1.0000,1.0000,0.5840,46548.52,111751759.0,0.3089,
4703,963.47,357.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3750,0.7908,0.8997,0.9944,1.0000,0.5873,46770.71,111952818.2,0.3099,
3088,718.45,187.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3848,0.8015,0.9225,0.9926,1.0000,0.5809,47995.25,111958384.9,0.3099,
4199,804.03,501.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3935,0.8042,0.9060,0.7246,1.0000,0.8259,49085.18,112211250.4,0.3168,
3909,-866.51,275.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3664,0.7671,0.9090,1.0000,1.0000,0.5822,45699.52,112292432.9,0.3075,
5939,1134.70,539.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3665,0.7874,0.8823,1.0000,1.0000,0.5845,45715.82,112372515.0,0.3131,
104,-144.03,26.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4080,0.9206,0.9720,1.0000,1.0000,0.5052,50893.07,112580167.2,0.3051,
4358,-928.79,331.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3610,0.7654,0.9030,0.9747,1.0000,0.5938,45026.77,112620528.6,0.3099,
4855,-997.63,384.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3631,0.7634,0.8965,1.0000,1.0000,0.5879,45291.04,112646578.4,0.3089,
6495,1058.23,857.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3491,0.7953,0.8745,0.7749,1.0000,0.7176,43538.78,112783428.7,0.3162,
4607,-963.47,357.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3626,0.7643,0.8997,0.9887,1.0000,0.5910,45232.37,112878001.9,0.3099,
6394,-1058.23,857.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3488,0.7735,0.8745,0.7917,1.0000,0.7216,43502.63,112977402.3,0.3162,
3013,-718.45,187.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3713,0.7749,0.9225,0.9874,1.0000,0.5829,46312.93,113005814.5,0.3100,
4119,-804.03,501.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3851,0.7808,0.9060,0.7279,1.0000,0.8287,48038.04,113107734.0,0.3168,
5850,-1134.70,539.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3572,0.7618,0.8823,1.0000,1.0000,0.5888,44549.79,113218928.8,0.3131,
5692,1097.22,504.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3737,0.7882,0.8860,1.0000,1.0000,0.5929,46613.67,113510710.3,0.3143,
2566,639.22,148.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3929,0.8074,0.9296,1.0000,1.0000,0.5800,49005.70,113558973.1,0.3138,
4208,896.61,307.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3835,0.7930,0.9060,1.0000,1.0000,0.5914,47833.04,114015366.3,0.3152,
5602,-1097.22,504.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3640,0.7625,0.8860,1.0000,1.0000,0.5972,45409.36,114357994.1,0.3144,
6420,-569.89,1236.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3670,0.7960,0.8745,0.6723,1.0000,0.8689,45776.55,114472431.7,0.3219,
6469,569.89,1236.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3629,0.8075,0.8745,0.6566,1.0000,0.8672,45266.39,114483102.8,0.3219,
6186,1160.10,606.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3731,0.7879,0.8784,1.0000,1.0000,0.5973,46533.13,114572734.8,0.3178,
2511,-639.22,148.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3807,0.7809,0.9296,1.0000,1.0000,0.5810,47482.28,114634341.3,0.3139,
6443,-35.99,1361.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3717,0.8069,0.8745,0.6514,1.0000,0.8960,46365.09,114907447.9,0.3253,
4110,-896.61,307.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3728,0.7664,0.9060,1.0000,1.0000,0.5948,46496.58,114978261.9,0.3153,
6446,35.99,1361.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3656,0.8077,0.8745,0.6401,1.0000,0.8960,45599.50,115171967.2,0.3253,
5444,1059.05,471.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3809,0.7891,0.8896,1.0000,1.0000,0.6012,47515.51,115344172.1,0.3193,
6100,-1160.10,606.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3638,0.7627,0.8784,1.0000,1.0000,0.6017,45374.87,115379542.3,0.3178,
3266,744.22,208.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3951,0.8003,0.9200,1.0000,1.0000,0.5946,49277.95,115402821.3,0.3189,
1670,475.90,122.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3901,0.8289,0.9436,0.7392,1.0000,0.7477,48665.00,115879089.3,0.3167,
4207,888.54,329.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3855,0.7944,0.9060,0.9491,1.0000,0.6253,48084.30,115924648.7,0.3240,
5353,-1059.05,471.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3710,0.7633,0.8896,1.0000,1.0000,0.6053,46272.12,116220504.0,0.3193,
3192,-744.22,208.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3834,0.7736,0.9200,1.0000,1.0000,0.5969,47820.76,116444636.9,0.3189,
1616,-475.90,122.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3857,0.8037,0.9436,0.7553,1.0000,0.7462,48114.31,116492146.6,0.3167,
4111,-888.54,329.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3737,0.7681,0.9060,0.9463,1.0000,0.6288,46611.80,116899983.1,0.3240,
5938,1120.67,568.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3822,0.7887,0.8823,1.0000,1.0000,0.6086,47672.40,117005292.8,0.3244,
6504,1180.35,679.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3789,0.7885,0.8745,1.0000,1.0000,0.6089,47266.04,117443385.2,0.3264,
1281,410.11,64.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4199,0.8375,0.9501,1.0000,1.0000,0.5847,52378.25,117449803.5,0.3264,
5197,1023.61,440.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3870,0.7901,0.8931,1.0000,1.0000,0.6077,48266.21,117570928.2,0.3272,
1371,424.97,82.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4184,0.8358,0.9486,1.0000,1.0000,0.5847,52188.84,117644959.4,0.3267,
3445,771.86,230.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4005,0.7990,0.9173,1.0000,1.0000,0.6055,49954.54,117696418.9,0.3251,
5851,-1120.67,568.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3725,0.7634,0.8823,1.0000,1.0000,0.6129,46468.78,117844357.0,0.3244,
2729,655.55,196.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4057,0.8082,0.9273,0.8864,1.0000,0.6767,50607.86,117965320.5,0.3288,
6385,-1180.35,679.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3698,0.7639,0.8745,1.0000,1.0000,0.6133,46121.56,118235741.0,0.3265,
4949,987.57,409.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3930,0.7911,0.8965,1.0000,1.0000,0.6140,49016.80,118269920.2,0.3272,
5105,-1023.61,440.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3767,0.7641,0.8931,1.0000,1.0000,0.6117,46987.79,118504379.3,0.3272,
4205,870.71,374.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3838,0.7970,0.9060,0.8571,1.0000,0.6871,47872.45,118508216.7,0.3243,
1240,-410.11,64.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4051,0.8126,0.9501,1.0000,1.0000,0.5814,50527.10,118704763.2,0.3265,
3372,-771.86,230.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3888,0.7724,0.9173,1.0000,1.0000,0.6080,48497.13,118732624.6,0.3251,
1331,-424.97,82.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4036,0.8109,0.9486,1.0000,1.0000,0.5814,50340.27,118895763.3,0.3267,
2656,-655.55,196.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3940,0.7821,0.9273,0.8876,1.0000,0.6781,49142.38,119016356.6,0.3288,
4113,-870.71,374.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3797,0.7713,0.9060,0.8719,1.0000,0.6906,47366.61,119081594.5,0.3243,
6482,835.89,1075.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3701,0.8029,0.8745,0.7156,1.0000,0.8162,46165.79,119105836.9,0.3371,
4856,-987.57,409.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3824,0.7650,0.8965,1.0000,1.0000,0.6179,47702.67,119198483.3,0.3272,
6407,-835.89,1075.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3719,0.7859,0.8745,0.7321,1.0000,0.8191,46392.09,119215761.9,0.3371,
4454,920.11,354.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3945,0.7932,0.9030,0.9800,1.0000,0.6228,49208.78,119325449.8,0.3330,
4702,954.11,381.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3957,0.7921,0.8997,0.9948,1.0000,0.6185,49359.56,119542727.7,0.3329,
3623,798.92,254.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4051,0.7978,0.9147,1.0000,1.0000,0.6151,50534.75,119561538.3,0.3302,
5691,1084.08,532.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3901,0.7895,0.8860,1.0000,1.0000,0.6180,48662.32,119812031.0,0.3339,
2183,568.41,117.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4199,0.8142,0.9360,1.0000,1.0000,0.6105,52374.02,120188131.3,0.3329,
6185,1144.36,636.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3873,0.7891,0.8784,1.0000,1.0000,0.6192,48315.79,120231658.9,0.3357,
4359,-920.11,354.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3817,0.7670,0.9030,0.9749,1.0000,0.6264,47609.12,120332286.9,0.3330,
1927,523.19,108.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4210,0.8201,0.9399,0.9914,1.0000,0.6105,52517.68,120345619.0,0.3341,
4608,-954.11,381.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3827,0.7659,0.8997,0.9889,1.0000,0.6222,47737.81,120537351.9,0.3330,
3551,-798.92,254.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3935,0.7713,0.9147,1.0000,1.0000,0.6180,49079.25,120593885.6,0.3303,
351,217.46,20.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4459,0.8961,0.9666,1.0000,1.0000,0.5704,55618.82,120613817.8,0.3355,
5603,-1084.08,532.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3801,0.7641,0.8860,1.0000,1.0000,0.6222,47417.09,120712098.7,0.3339,
4203,850.65,417.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4068,0.7995,0.9060,0.8400,1.0000,0.7409,50743.92,120904407.5,0.3394,
2730,662.02,173.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4153,0.8064,0.9273,1.0000,1.0000,0.6155,51806.46,121054303.7,0.3345,
6101,-1144.36,636.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3778,0.7643,0.8784,1.0000,1.0000,0.6236,47126.82,121081347.4,0.3357,
5443,1046.77,497.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3981,0.7904,0.8896,1.0000,1.0000,0.6273,49660.47,121138963.2,0.3356,
6498,1102.05,800.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3752,0.7932,0.8745,0.8742,1.0000,0.6855,46794.92,121211870.0,0.3366,
2127,-568.41,117.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4058,0.7879,0.9360,1.0000,1.0000,0.6097,50619.82,121408188.2,0.3329,
1871,-523.19,108.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4051,0.7942,0.9399,0.9864,1.0000,0.6097,50536.01,121570063.7,0.3341,
2908,685.87,192.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4138,0.8049,0.9250,0.9781,1.0000,0.6297,51620.26,121596418.2,0.3382,
6391,-1102.05,800.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3728,0.7704,0.8745,0.8891,1.0000,0.6897,46506.55,121609689.2,0.3366,
1667,452.88,191.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4027,0.8362,0.9436,0.6085,1.0000,0.9293,50225.08,121669391.0,0.3383,
3802,827.94,279.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4080,0.7967,0.9118,1.0000,1.0000,0.6223,50892.40,121762253.5,0.3383,
4115,-850.65,417.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3966,0.7745,0.9060,0.8416,1.0000,0.7442,49475.08,121819560.9,0.3394,
330,-217.46,20.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4298,0.8756,0.9666,1.0000,1.0000,0.5627,53615.33,122013963.3,0.3355,
5354,-1046.77,497.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3878,0.7649,0.8896,1.0000,1.0000,0.6315,48372.65,122040219.8,0.3356,
3980,856.31,306.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4103,0.7957,0.9090,1.0000,1.0000,0.6285,51177.81,122063861.1,0.3373,
1619,-452.88,191.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4056,0.8125,0.9436,0.6314,1.0000,0.9285,50592.42,122067626.6,0.3383,
5937,1105.93,596.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3972,0.7899,0.8823,1.0000,1.0000,0.6314,49539.55,122156555.0,0.3389,
2655,-662.02,173.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4027,0.7799,0.9273,1.0000,1.0000,0.6169,50224.93,122175058.7,0.3346,
2834,-685.87,192.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3995,0.7785,0.9250,0.9735,1.0000,0.6314,49831.61,122736737.6,0.3382,
3731,-827.94,279.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3964,0.7702,0.9118,1.0000,1.0000,0.6254,49445.54,122823837.3,0.3383,
5852,-1105.93,596.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3872,0.7650,0.8823,1.0000,1.0000,0.6357,48302.20,123014695.2,0.3390,
3910,-856.31,306.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3988,0.7693,0.9090,1.0000,1.0000,0.6318,49741.06,123080507.8,0.3373,
2721,575.61,369.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4012,0.8217,0.9273,0.6133,1.0000,0.9513,50041.65,123090845.8,0.3419,
4188,635.08,703.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4180,0.8146,0.9060,0.6645,1.0000,0.9444,52142.66,123521276.5,0.3477,
2664,-575.61,369.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3982,0.7992,0.9273,0.6254,1.0000,0.9519,49669.34,123577282.0,0.3419,
5196,1012.14,465.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4049,0.7913,0.8931,1.0000,1.0000,0.6349,50508.51,123637382.6,0.3443,
6501,1142.80,740.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3953,0.7909,0.8745,0.9752,1.0000,0.6494,49306.30,124157462.8,0.3462,
4130,-635.08,703.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4087,0.7964,0.9060,0.6637,1.0000,0.9457,50983.40,124228271.5,0.3477,
6184,1127.89,664.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4010,0.7903,0.8784,1.0000,1.0000,0.6401,50016.35,124272840.8,0.3451,
4948,976.88,434.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4118,0.7924,0.8965,1.0000,1.0000,0.6423,51361.37,124554401.1,0.3448,
5106,-1012.14,465.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3943,0.7657,0.8931,1.0000,1.0000,0.6389,49182.10,124599387.6,0.3443,
1189,390.30,75.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4467,0.8431,0.9516,1.0000,1.0000,0.6169,55715.05,124671058.7,0.3469,
6388,-1142.80,740.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3913,0.7671,0.8745,0.9888,1.0000,0.6537,48814.74,124859787.2,0.3462,
3087,711.42,212.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4259,0.8034,0.9225,0.9931,1.0000,0.6411,53121.80,124929505.7,0.3459,
6453,203.23,1346.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3944,0.8087,0.8745,0.6921,1.0000,0.8929,49196.18,124937018.6,0.3573,
6102,-1127.89,664.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3912,0.7659,0.8784,1.0000,1.0000,0.6444,48800.35,125107037.5,0.3451,
5690,1070.25,559.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4058,0.7907,0.8860,1.0000,1.0000,0.6418,50613.94,125207436.0,0.3492,
6436,-203.23,1346.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3878,0.8046,0.8745,0.6835,1.0000,0.8934,48367.19,125261414.5,0.3573,
4701,944.14,405.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4154,0.7934,0.8997,0.9952,1.0000,0.6479,51817.71,125282217.3,0.3471,
1099,376.49,59.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4447,0.8450,0.9530,0.9919,1.0000,0.6169,55470.58,125369180.0,0.3505,
2725,621.68,285.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4394,0.8154,0.9273,0.7543,1.0000,0.8538,54811.01,125378614.3,0.3513,
4857,-976.88,434.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4008,0.7666,0.8965,1.0000,1.0000,0.6462,49995.49,125512615.6,0.3448,
1149,-390.30,75.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4307,0.8186,0.9516,1.0000,1.0000,0.6126,53723.09,126016234.9,0.3469,
3014,-711.42,212.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4110,0.7771,0.9225,0.9877,1.0000,0.6432,51261.51,126065161.8,0.3459,
5604,-1070.25,559.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3955,0.7657,0.8860,1.0000,1.0000,0.6460,49331.92,126127957.3,0.3492,
4453,910.83,377.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4148,0.7946,0.9030,0.9803,1.0000,0.6534,51737.00,126244214.9,0.3526,
4609,-944.14,405.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4018,0.7676,0.8997,0.9892,1.0000,0.6517,50117.73,126275625.1,0.3472,
2660,-621.68,285.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4292,0.7909,0.9273,0.7583,1.0000,0.8550,53532.14,126466125.5,0.3513,
5442,1033.83,524.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4145,0.7917,0.8896,1.0000,1.0000,0.6521,51699.86,126729776.6,0.3513,
1058,-376.49,59.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4267,0.8205,0.9530,0.9869,1.0000,0.6126,53223.73,126776485.0,0.3505,
1553,462.36,89.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4460,0.8290,0.9453,1.0000,1.0000,0.6305,55625.45,126913888.9,0.3517,
4360,-910.83,377.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4013,0.7686,0.9030,0.9751,1.0000,0.6571,50056.80,127293599.5,0.3526,
6493,1027.36,894.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4001,0.7967,0.8745,0.8636,1.0000,0.7369,49906.82,127401459.9,0.3624,
5355,-1033.83,524.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4038,0.7665,0.8896,1.0000,1.0000,0.6562,50372.01,127652415.3,0.3513,
3265,736.45,234.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4338,0.8022,0.9200,1.0000,1.0000,0.6513,54104.96,127780341.1,0.3532,
2438,610.31,157.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4398,0.8113,0.9318,1.0000,1.0000,0.6447,54863.35,127874336.1,0.3535,
5936,1090.47,624.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4114,0.7911,0.8823,1.0000,1.0000,0.6531,51317.32,127907754.6,0.3572,
6396,-1027.36,894.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3903,0.7755,0.8745,0.8610,1.0000,0.7407,48689.84,128080297.9,0.3624,
1513,-462.36,89.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4309,0.8036,0.9453,1.0000,1.0000,0.6285,53743.49,128206209.5,0.3517,
2310,588.73,136.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4439,0.8128,0.9340,1.0000,1.0000,0.6480,55372.66,128244230.4,0.3549,
4177,417.17,851.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4023,0.8208,0.9060,0.6125,1.0000,0.9786,50179.23,128275408.3,0.3569,
4141,-417.17,851.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4081,0.8090,0.9060,0.6302,1.0000,0.9790,50909.54,128470392.0,0.3569,
5195,1000.03,491.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4220,0.7926,0.8931,1.0000,1.0000,0.6606,52636.40,128657008.7,0.3565,
5853,-1090.47,624.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4013,0.7666,0.8823,1.0000,1.0000,0.6573,50050.18,128809619.2,0.3572,
6430,-344.22,1317.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3991,0.8019,0.8745,0.7105,1.0000,0.8876,49785.62,128836482.5,0.3671,
6183,1110.70,693.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4140,0.7914,0.8784,1.0000,1.0000,0.6598,51635.25,128874771.4,0.3580,
3193,-736.45,234.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4211,0.7759,0.9200,1.0000,1.0000,0.6536,52520.04,128901335.4,0.3532,
6459,344.22,1317.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.3948,0.8088,0.8745,0.6976,1.0000,0.8867,49250.44,128918037.4,0.3671,
2054,542.02,125.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4490,0.8185,0.9380,1.0000,1.0000,0.6480,56002.22,128967731.4,0.3572,
2384,-610.31,157.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4262,0.7852,0.9318,1.0000,1.0000,0.6454,53157.17,129066100.2,0.3535,
834,327.38,47.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4675,0.8574,0.9573,1.0000,1.0000,0.6310,58307.87,129232857.3,0.3600,
3444,763.28,257.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4369,0.8008,0.9173,1.0000,1.0000,0.6589,54495.98,129428892.7,0.3576,
2255,-588.73,136.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4294,0.7866,0.9340,1.0000,1.0000,0.6476,53555.29,129500878.3,0.3549,
5689,1055.73,586.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4206,0.7920,0.8860,1.0000,1.0000,0.6643,52468.64,129607922.7,0.3597,
5107,-1000.03,491.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4110,0.7673,0.8931,1.0000,1.0000,0.6646,51266.66,129610070.7,0.3565,
6103,-1110.70,693.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4040,0.7675,0.8784,1.0000,1.0000,0.6641,50395.90,129718691.4,0.3580,
6500,1129.56,760.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4136,0.7917,0.8745,1.0000,1.0000,0.6619,51585.07,129855166.9,0.3627,
1999,-542.02,125.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4345,0.7926,0.9380,1.0000,1.0000,0.6476,54198.98,130231254.0,0.3572,
5605,-1055.73,586.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4101,0.7673,0.8860,1.0000,1.0000,0.6685,51153.99,130515215.2,0.3597,
