Heliostat ID,Pos-x,Pos-y,Pos-z,Aim-x,Aim-y,Aim-z,Reflectivity,Soiling,Total eff,Cosine eff,Attenuation,Blocking,Shading,Intercept eff.,Power [kW],Annual energy,Annual efficiency,
3373,-763.28,257.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4243,0.7746,0.9173,1.0000,1.0000,0.6616,52920.78,130535893.7,0.3576,
4947,965.56,459.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4296,0.7936,0.8965,1.0000,1.0000,0.6690,53581.59,130598776.1,0.3618,
806,-327.38,47.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4505,0.8338,0.9573,1.0000,1.0000,0.6254,56197.23,130632973.9,0.3600,
6389,-1129.56,760.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4011,0.7682,0.8745,0.9931,1.0000,0.6662,50035.09,130678721.9,0.3627,
3622,789.51,282.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4395,0.7997,0.9147,1.0000,1.0000,0.6657,54816.36,130714606.8,0.3613,
4159,0.00,947.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4086,0.8210,0.9060,0.6159,1.0000,0.9883,50968.33,130928226.6,0.3657,
3801,817.62,308.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4404,0.7985,0.9118,1.0000,1.0000,0.6702,54932.61,131508598.3,0.3636,
4700,933.56,429.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4341,0.7947,0.8997,0.9957,1.0000,0.6756,54144.35,131566701.5,0.3648,
4858,-965.56,459.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4182,0.7682,0.8965,1.0000,1.0000,0.6729,52168.95,131582586.6,0.3618,
3552,-789.51,282.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4269,0.7736,0.9147,1.0000,1.0000,0.6685,53252.17,131812757.6,0.3613,
4452,900.97,400.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4339,0.7958,0.9030,0.9807,1.0000,0.6822,54124.32,132124433.4,0.3675,
3979,845.05,335.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4409,0.7975,0.9090,1.0000,1.0000,0.6739,54997.22,132170849.7,0.3655,
4610,-933.56,429.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4199,0.7692,0.8997,0.9895,1.0000,0.6794,52371.46,132587587.0,0.3648,
3732,-817.62,308.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4280,0.7725,0.9118,1.0000,1.0000,0.6732,53385.58,132593655.8,0.3636,
6463,436.17,1290.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4124,0.8085,0.8745,0.7341,1.0000,0.8805,51444.29,132635130.2,0.3820,
5935,1074.31,651.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4250,0.7923,0.8823,1.0000,1.0000,0.6736,53006.29,132728079.6,0.3709,
5441,1020.23,550.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4300,0.7929,0.8896,1.0000,1.0000,0.6754,53633.87,132939089.7,0.3709,
6426,-436.17,1290.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4050,0.7997,0.8745,0.7278,1.0000,0.8817,50516.21,133054219.7,0.3820,
4361,-900.97,400.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4198,0.7703,0.9030,0.9753,1.0000,0.6858,52369.06,133180193.4,0.3675,
3911,-845.05,335.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4287,0.7716,0.9090,1.0000,1.0000,0.6772,53468.18,133241822.4,0.3655,
2565,631.21,179.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4565,0.8101,0.9296,1.0000,1.0000,0.6717,56942.76,133593227.7,0.3692,
5854,-1074.31,651.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4146,0.7682,0.8823,1.0000,1.0000,0.6778,51713.29,133642253.6,0.3709,
5356,-1020.23,550.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4191,0.7681,0.8896,1.0000,1.0000,0.6795,52270.43,133913145.9,0.3709,
6182,1092.79,721.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4263,0.7926,0.8784,1.0000,1.0000,0.6785,53173.33,134122849.0,0.3753,
5194,987.27,516.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4381,0.7938,0.8931,1.0000,1.0000,0.6848,54650.12,134244616.7,0.3723,
5688,1040.54,613.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4347,0.7931,0.8860,1.0000,1.0000,0.6855,54227.13,134584488.1,0.3737,
2512,-631.21,179.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4426,0.7840,0.9296,1.0000,1.0000,0.6728,55201.58,134806904.2,0.3692,
6104,-1092.79,721.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4162,0.7690,0.8784,1.0000,1.0000,0.6827,51914.34,135005050.0,0.3753,
2907,678.71,216.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4529,0.8068,0.9250,0.9786,1.0000,0.6872,56495.72,135044925.9,0.3770,
2714,468.43,498.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4469,0.8307,0.9273,0.6473,1.0000,0.9931,55746.01,135079392.6,0.3776,
5108,-987.27,516.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4268,0.7689,0.8931,1.0000,1.0000,0.6888,53241.77,135217398.0,0.3723,
5606,-1040.54,613.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4240,0.7689,0.8860,1.0000,1.0000,0.6897,52884.02,135503600.2,0.3737,
2671,-468.43,498.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4363,0.8126,0.9273,0.6459,1.0000,0.9933,54423.57,135769084.1,0.3776,
6483,854.71,1060.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4211,0.8024,0.8745,0.8203,1.0000,0.8107,52529.34,135793654.5,0.3908,
1798,498.78,115.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4670,0.8245,0.9418,0.9768,1.0000,0.6822,58246.60,136029171.2,0.3803,
2835,-678.71,216.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4373,0.7807,0.9250,0.9738,1.0000,0.6890,54541.51,136302076.9,0.3770,
4170,260.59,911.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4426,0.8224,0.9060,0.6679,1.0000,0.9854,55204.68,136358263.7,0.3866,
4184,560.69,764.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4331,0.8174,0.9060,0.6735,1.0000,0.9622,54027.91,136389002.7,0.3817,
6406,-854.71,1060.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4118,0.7850,0.8745,0.8171,1.0000,0.8136,51370.01,136404095.7,0.3908,
5934,1057.47,678.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4378,0.7934,0.8823,1.0000,1.0000,0.6929,54607.49,136526076.3,0.3794,
4134,-560.69,764.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4359,0.8014,0.9060,0.6907,1.0000,0.9631,54374.27,136536246.7,0.3817,
6473,655.59,1193.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4229,0.8064,0.8745,0.7770,1.0000,0.8553,52754.20,136863739.7,0.3958,
4148,-260.59,911.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4340,0.8151,0.9060,0.6607,1.0000,0.9856,54129.79,136875588.8,0.3866,
3086,703.52,237.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4632,0.8053,0.9225,0.9937,1.0000,0.6952,57774.87,137011575.6,0.3795,
712,299.64,43.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4975,0.8659,0.9597,1.0000,1.0000,0.6634,62055.31,137112530.3,0.3820,
4946,953.62,483.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4464,0.7949,0.8965,1.0000,1.0000,0.6940,55677.80,137278779.1,0.3827,
5440,1005.97,575.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4447,0.7941,0.8896,1.0000,1.0000,0.6974,55463.36,137279703.8,0.3811,
6416,-655.59,1193.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4145,0.7931,0.8745,0.7725,1.0000,0.8573,51705.41,137382982.5,0.3958,
5855,-1057.47,678.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4272,0.7697,0.8823,1.0000,1.0000,0.6971,53292.57,137417090.2,0.3794,
1743,-498.78,115.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4497,0.7990,0.9418,0.9723,1.0000,0.6810,56089.92,137425381.2,0.3803,
6485,891.54,1029.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4114,0.8014,0.8745,0.8146,1.0000,0.7986,51321.87,137462605.5,0.3894,
4699,922.38,453.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4517,0.7959,0.8997,0.9961,1.0000,0.7016,56339.74,137590030.4,0.3817,
6404,-891.54,1029.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4111,0.7832,0.8745,0.8296,1.0000,0.8017,51278.33,137642879.8,0.3894,
6472,634.45,1205.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4131,0.8067,0.8745,0.7557,1.0000,0.8585,51524.79,137787056.1,0.3946,
6417,-634.45,1205.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4151,0.7939,0.8745,0.7699,1.0000,0.8605,51773.48,137835929.0,0.3946,
2689,-83.78,679.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4359,0.8354,0.9273,0.6238,1.0000,0.9995,54374.21,138112400.7,0.3862,
2696,83.78,679.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4281,0.8386,0.9273,0.6102,1.0000,0.9995,53393.18,138187394.3,0.3862,
3015,-703.52,237.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4470,0.7793,0.9225,0.9880,1.0000,0.6973,55754.81,138222173.1,0.3795,
5357,-1005.97,575.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4335,0.7697,0.8896,1.0000,1.0000,0.7014,54068.79,138236738.6,0.3811,
4859,-953.62,483.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4347,0.7699,0.8965,1.0000,1.0000,0.6979,54223.41,138320307.7,0.3827,
6181,1074.18,748.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4380,0.7937,0.8784,1.0000,1.0000,0.6961,54631.81,138416481.1,0.3876,
684,-299.64,43.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4796,0.8429,0.9597,1.0000,1.0000,0.6570,59826.10,138588515.3,0.3820,
4611,-922.38,453.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4369,0.7708,0.8997,0.9897,1.0000,0.7053,54499.39,138634066.1,0.3817,
6497,1087.78,819.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4365,0.7939,0.8745,1.0000,1.0000,0.6967,54448.84,138900981.5,0.3894,
4451,890.53,423.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4519,0.7971,0.9030,0.9811,1.0000,0.7091,56371.07,138967147.6,0.3885,
175,169.68,16.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5187,0.9204,0.9703,1.0000,1.0000,0.6436,64697.43,139286366.5,0.3845,
6105,-1074.18,748.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4278,0.7706,0.8784,1.0000,1.0000,0.7003,53356.86,139304038.2,0.3876,
3264,727.78,260.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4689,0.8040,0.9200,1.0000,1.0000,0.7023,58482.55,139314509.2,0.3852,
5193,973.87,541.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4534,0.7950,0.8931,1.0000,1.0000,0.7075,56550.69,139604460.9,0.3874,
6392,-1087.78,819.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4267,0.7714,0.8745,1.0000,1.0000,0.7008,53219.70,139749057.0,0.3894,
4362,-890.53,423.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4373,0.7719,0.9030,0.9755,1.0000,0.7127,54546.39,140073760.4,0.3885,
5687,1024.68,639.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4481,0.7943,0.8860,1.0000,1.0000,0.7055,55890.62,140225536.8,0.3919,
3443,753.77,284.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4700,0.8027,0.9173,1.0000,1.0000,0.7072,58621.62,140362226.9,0.3881,
4198,791.07,521.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4415,0.8053,0.9060,0.7955,1.0000,0.8428,55069.44,140396879.0,0.3898,
3194,-727.78,260.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4553,0.7781,0.9200,1.0000,1.0000,0.7047,56786.70,140500489.0,0.3852,
5109,-973.87,541.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4418,0.7705,0.8931,1.0000,1.0000,0.7114,55108.46,140593311.7,0.3874,
1643,0.00,491.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4318,0.8587,0.9436,0.5906,1.0000,1.0000,53863.73,140605318.9,0.3953,
154,-169.68,16.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5024,0.9022,0.9703,1.0000,1.0000,0.6360,62672.29,140804783.0,0.3845,
4120,-791.07,521.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4389,0.7823,0.9060,0.8116,1.0000,0.8456,54751.43,140819560.7,0.3898,
5933,1039.95,705.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4499,0.7946,0.8823,1.0000,1.0000,0.7112,56122.39,140954134.8,0.3919,
4152,-167.11,932.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4468,0.8177,0.9060,0.6769,1.0000,0.9873,55735.92,141090200.8,0.3982,
3621,779.13,309.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4707,0.8015,0.9147,1.0000,1.0000,0.7114,58712.61,141124314.6,0.3903,
5607,-1024.68,639.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4371,0.7704,0.8860,1.0000,1.0000,0.7096,54523.25,141187727.1,0.3919,
4166,167.11,932.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4410,0.8225,0.9060,0.6643,1.0000,0.9872,55010.92,141247510.9,0.3982,
3800,806.30,337.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4699,0.8003,0.9118,1.0000,1.0000,0.7135,58617.23,141427606.2,0.3913,
4204,860.95,396.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4667,0.7983,0.9060,1.0000,1.0000,0.7150,58209.88,141501575.0,0.3918,
6440,-107.88,1357.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4275,0.8061,0.8745,0.7504,1.0000,0.8955,53319.16,141509923.8,0.4072,
3374,-753.77,284.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4565,0.7769,0.9173,1.0000,1.0000,0.7098,56944.15,141529136.8,0.3881,
3978,832.75,365.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4689,0.7993,0.9090,1.0000,1.0000,0.7151,58487.78,141637418.5,0.3920,
6180,1054.89,775.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4491,0.7947,0.8784,1.0000,1.0000,0.7128,56012.23,141681546.8,0.3943,
6449,107.88,1357.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4224,0.8082,0.8745,0.7398,1.0000,0.8952,52691.04,141681808.7,0.4072,
5856,-1039.95,705.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4392,0.7713,0.8823,1.0000,1.0000,0.7152,54789.46,141850597.3,0.3919,
4945,941.07,507.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4622,0.7961,0.8965,1.0000,1.0000,0.7175,57651.20,141951200.4,0.3938,
5439,991.07,601.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4585,0.7953,0.8896,1.0000,1.0000,0.7181,57189.80,142232421.2,0.3950,
3553,-779.13,309.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4574,0.7758,0.9147,1.0000,1.0000,0.7142,57054.15,142276682.6,0.3903,
6106,-1054.89,775.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4387,0.7721,0.8784,1.0000,1.0000,0.7168,54724.96,142538887.6,0.3943,
3733,-806.30,337.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4568,0.7747,0.9118,1.0000,1.0000,0.7165,56983.41,142561663.9,0.3913,
4114,-860.95,396.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4540,0.7729,0.9060,1.0000,1.0000,0.7184,56630.84,142595186.9,0.3918,
3912,-832.75,365.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4560,0.7738,0.9090,1.0000,1.0000,0.7183,56878.98,142752550.3,0.3920,
4860,-941.07,507.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4502,0.7714,0.8965,1.0000,1.0000,0.7213,56160.12,142974309.9,0.3938,
2182,562.00,145.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4926,0.8168,0.9360,1.0000,1.0000,0.7139,61439.72,143060689.8,0.3960,
5358,-991.07,601.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4471,0.7713,0.8896,1.0000,1.0000,0.7220,55768.54,143199253.6,0.3950,
1926,517.29,133.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4943,0.8227,0.9399,0.9922,1.0000,0.7139,61652.60,143260145.4,0.3974,
1650,164.72,463.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4624,0.8597,0.9436,0.6316,1.0000,1.0000,57674.72,143339217.4,0.4027,
4698,910.61,476.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4682,0.7972,0.8997,0.9965,1.0000,0.7259,58405.16,143349158.9,0.3980,
1636,-164.72,463.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4522,0.8514,0.9436,0.6238,1.0000,1.0000,56409.89,143822221.1,0.4027,
5686,1008.16,665.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4607,0.7954,0.8860,1.0000,1.0000,0.7243,57460.83,143944578.2,0.4000,
4612,-910.61,476.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4530,0.7724,0.8997,0.9900,1.0000,0.7295,56502.86,144412121.9,0.3980,
2128,-562.00,145.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4765,0.7910,0.9360,1.0000,1.0000,0.7131,59434.30,144442488.7,0.3960,
1872,-517.29,133.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4758,0.7972,0.9399,0.9868,1.0000,0.7131,59352.80,144649208.2,0.3974,
4191,686.64,653.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4508,0.8122,0.9060,0.7344,1.0000,0.9244,56233.97,144754865.7,0.4092,
590,273.81,39.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5283,0.8747,0.9619,1.0000,1.0000,0.6957,65894.16,144759798.6,0.4036,
5608,-1008.16,665.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4495,0.7720,0.8860,1.0000,1.0000,0.7283,56073.36,144879653.3,0.4000,
2682,-246.32,638.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4590,0.8289,0.9273,0.6622,1.0000,0.9991,57251.89,144894165.0,0.4074,
4450,879.52,446.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4688,0.7983,0.9030,0.9815,1.0000,0.7342,58478.75,144905851.0,0.4053,
2703,246.32,638.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4539,0.8382,0.9273,0.6476,1.0000,0.9991,56618.72,144937236.5,0.4074,
4127,-686.64,653.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4507,0.7924,0.9060,0.7511,1.0000,0.9261,56218.04,145024080.9,0.4092,
651,284.23,56.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5264,0.8726,0.9608,1.0000,1.0000,0.6957,65660.50,145548524.3,0.4049,
6179,1034.92,801.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4595,0.7958,0.8784,1.0000,1.0000,0.7284,57316.40,145617009.1,0.4055,
5192,959.86,565.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4677,0.7962,0.8931,1.0000,1.0000,0.7288,58339.82,145638777.4,0.4067,
2724,611.28,307.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4662,0.8170,0.9273,0.7612,1.0000,0.8958,58155.00,145864653.8,0.4026,
6494,1042.96,875.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4570,0.7960,0.8745,1.0000,1.0000,0.7275,57004.39,145894642.0,0.4070,
1660,362.68,331.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4623,0.8499,0.9436,0.6395,1.0000,0.9989,57666.20,145942892.6,0.4095,
4363,-879.52,446.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4537,0.7735,0.9030,0.9758,1.0000,0.7377,56590.35,146034335.3,0.4054,
5932,1021.76,731.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4614,0.7956,0.8823,1.0000,1.0000,0.7283,57552.78,146093179.3,0.4091,
1626,-362.68,331.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4650,0.8313,0.9436,0.6576,1.0000,0.9989,57997.72,146148631.2,0.4095,
562,-273.81,39.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5096,0.8524,0.9619,1.0000,1.0000,0.6887,63566.49,146304514.4,0.4036,
2661,-611.28,307.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4626,0.7930,0.9273,0.7775,1.0000,0.8965,57701.28,146397428.1,0.4026,
6107,-1034.92,801.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4491,0.7736,0.8784,1.0000,1.0000,0.7324,56020.44,146473843.7,0.4055,
4192,702.96,635.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4751,0.8113,0.9060,0.7817,1.0000,0.9161,59256.15,146523715.3,0.4185,
5110,-959.86,565.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4559,0.7721,0.8931,1.0000,1.0000,0.7327,56868.45,146676940.5,0.4067,
6395,-1042.96,875.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4471,0.7745,0.8745,1.0000,1.0000,0.7314,55763.83,146707882.7,0.4070,
2906,670.71,239.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4879,0.8086,0.9250,0.9791,1.0000,0.7382,60860.97,146747389.5,0.4098,
4181,501.08,804.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4707,0.8191,0.9060,0.7238,1.0000,0.9710,58706.80,146786399.7,0.4195,
5438,975.53,626.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4715,0.7964,0.8896,1.0000,1.0000,0.7374,58815.19,146970296.0,0.4083,
2437,601.89,187.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4992,0.8139,0.9318,1.0000,1.0000,0.7293,62264.48,147011732.0,0.4064,
5857,-1021.76,731.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4506,0.7728,0.8823,1.0000,1.0000,0.7323,56205.74,147026797.3,0.4091,
2707,333.16,597.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4770,0.8365,0.9273,0.6822,1.0000,0.9989,59496.19,147068737.4,0.4184,
624,-284.23,56.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5077,0.8502,0.9608,1.0000,1.0000,0.6887,63330.65,147094159.0,0.4049,
4944,927.92,531.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4770,0.7973,0.8965,1.0000,1.0000,0.7395,59503.82,147255100.4,0.4088,
4126,-702.96,635.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4641,0.7910,0.9060,0.7817,1.0000,0.9179,57885.77,147414147.8,0.4185,
4137,-501.08,804.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4608,0.8048,0.9060,0.7207,1.0000,0.9716,57478.53,147493039.8,0.4195,
2678,-333.16,597.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4669,0.8238,0.9273,0.6780,1.0000,0.9989,58236.03,147795483.6,0.4184,
5359,-975.53,626.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4600,0.7728,0.8896,1.0000,1.0000,0.7413,57371.69,147944669.0,0.4083,
2836,-670.71,239.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4711,0.7829,0.9250,0.9740,1.0000,0.7400,58760.83,148069897.9,0.4098,
3085,694.75,262.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4967,0.8071,0.9225,0.9943,1.0000,0.7433,61950.41,148151922.7,0.4105,
4861,-927.92,531.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4648,0.7730,0.8965,1.0000,1.0000,0.7432,57981.08,148292788.0,0.4088,
2385,-601.89,187.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4839,0.7882,0.9318,1.0000,1.0000,0.7301,60364.18,148322805.1,0.4064,
5685,990.99,690.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4725,0.7965,0.8860,1.0000,1.0000,0.7419,58939.87,148333031.9,0.4124,
6488,944.70,981.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4493,0.7998,0.8745,0.9148,1.0000,0.7781,56042.20,148496241.5,0.4166,
4697,898.26,499.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4838,0.7984,0.8997,0.9970,1.0000,0.7485,60342.80,148843059.6,0.4135,
6401,-944.70,981.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4472,0.7804,0.8745,0.9290,1.0000,0.7815,55778.56,148937956.3,0.4166,
1462,440.44,101.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5185,0.8341,0.9470,1.0000,1.0000,0.7273,64669.05,148977387.4,0.4127,
2309,581.36,165.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5094,0.8154,0.9340,1.0000,1.0000,0.7412,63545.38,149262732.6,0.4129,
5931,1002.91,756.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4722,0.7967,0.8823,1.0000,1.0000,0.7444,58900.80,149270065.1,0.4154,
5609,-990.99,690.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4613,0.7735,0.8860,1.0000,1.0000,0.7458,57536.45,149271721.1,0.4124,
3016,-694.75,262.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4793,0.7815,0.9225,0.9883,1.0000,0.7454,59789.29,149418856.5,0.4105,
1657,310.38,381.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4936,0.8541,0.9436,0.6787,1.0000,0.9998,61570.39,149608784.5,0.4236,
5191,945.22,589.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4812,0.7974,0.8931,1.0000,1.0000,0.7487,60019.86,149622173.9,0.4156,
2727,640.19,241.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4929,0.8119,0.9273,0.9322,1.0000,0.7783,61486.24,149764329.0,0.4100,
4613,-898.26,499.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4681,0.7740,0.8997,0.9903,1.0000,0.7521,58384.14,149920854.0,0.4135,
3263,718.21,285.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5003,0.8058,0.9200,1.0000,1.0000,0.7478,62410.06,149969755.4,0.4149,
1007,358.13,69.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5226,0.8507,0.9544,0.9768,1.0000,0.7302,65192.20,150106615.6,0.4196,
2053,535.23,152.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5152,0.8211,0.9380,1.0000,1.0000,0.7412,64263.95,150156998.8,0.4157,
5858,-1002.91,756.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4613,0.7743,0.8823,1.0000,1.0000,0.7482,57543.52,150169423.6,0.4154,
6178,1014.28,827.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4694,0.7968,0.8784,1.0000,1.0000,0.7431,58546.37,150286547.6,0.4217,
4449,867.94,468.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4846,0.7996,0.9030,0.9820,1.0000,0.7574,60449.89,150364644.5,0.4203,
1423,-440.44,101.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5013,0.8091,0.9470,1.0000,1.0000,0.7249,62526.04,150435990.0,0.4127,
3977,819.42,394.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4943,0.8010,0.9090,1.0000,1.0000,0.7521,61653.52,150452703.4,0.4168,
3442,743.34,310.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4997,0.8045,0.9173,1.0000,1.0000,0.7503,62332.70,150474692.5,0.4164,
1629,-310.38,381.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4828,0.8383,0.9436,0.6764,1.0000,0.9998,60217.25,150476385.4,0.4236,
5111,-945.22,589.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4692,0.7736,0.8931,1.0000,1.0000,0.7525,58524.05,150633251.8,0.4156,
3799,793.99,365.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4967,0.8021,0.9118,1.0000,1.0000,0.7524,61949.71,150643443.7,0.4172,
2256,-581.36,165.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4931,0.7896,0.9340,1.0000,1.0000,0.7409,61509.88,150655959.5,0.4129,
3620,767.79,336.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4989,0.8033,0.9147,1.0000,1.0000,0.7523,62226.15,150772748.0,0.4173,
2658,-640.19,241.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4850,0.7865,0.9273,0.9450,1.0000,0.7797,60498.50,150790677.1,0.4100,
6490,978.68,947.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4614,0.7986,0.8745,0.9597,1.0000,0.7627,57548.11,151108872.6,0.4280,
6108,-1014.28,827.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4589,0.7751,0.8784,1.0000,1.0000,0.7469,57245.30,151174925.8,0.4217,
3195,-718.21,285.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4860,0.7803,0.9200,1.0000,1.0000,0.7501,60620.16,151207279.1,0.4149,
2564,621.70,210.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5106,0.8127,0.9296,1.0000,1.0000,0.7489,63691.68,151338828.5,0.4184,
4364,-867.94,468.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4690,0.7750,0.9030,0.9760,1.0000,0.7609,58503.55,151502792.2,0.4204,
2000,-535.23,152.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4990,0.7956,0.9380,1.0000,1.0000,0.7409,62244.33,151557310.0,0.4157,
3913,-819.42,394.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4808,0.7760,0.9090,1.0000,1.0000,0.7553,59977.50,151602122.9,0.4168,
3375,-743.34,310.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4856,0.7791,0.9173,1.0000,1.0000,0.7528,60568.53,151689124.6,0.4164,
967,-358.13,69.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5030,0.8267,0.9544,0.9735,1.0000,0.7256,62743.47,151700132.2,0.4196,
3734,-793.99,365.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4830,0.7769,0.9118,1.0000,1.0000,0.7554,60242.55,151815876.7,0.4172,
6399,-978.68,947.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4489,0.7785,0.8745,0.9534,1.0000,0.7663,55993.89,151909546.6,0.4280,
3554,-767.79,336.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4849,0.7780,0.9147,1.0000,1.0000,0.7550,60487.89,151967856.6,0.4174,
6450,131.79,1355.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4518,0.8084,0.8745,0.7915,1.0000,0.8947,56359.37,152107831.9,0.4407,
4943,914.17,554.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4910,0.7985,0.8965,1.0000,1.0000,0.7599,61238.37,152305298.9,0.4230,
6439,-131.79,1355.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4456,0.8057,0.8745,0.7828,1.0000,0.8951,55577.22,152386390.6,0.4407,
5437,959.36,650.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4838,0.7975,0.8896,1.0000,1.0000,0.7555,60342.02,152447201.6,0.4265,
1664,420.15,255.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5164,0.8427,0.9436,0.7299,1.0000,0.9859,64414.50,152468017.6,0.4275,
5684,973.19,715.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4837,0.7976,0.8860,1.0000,1.0000,0.7584,60330.22,152528722.5,0.4243,
2513,-621.70,210.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4953,0.7871,0.9296,1.0000,1.0000,0.7501,61778.76,152654910.5,0.4184,
6491,995.22,929.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4752,0.7980,0.8745,1.0000,1.0000,0.7545,59268.54,152890704.2,0.4281,
6177,993.00,853.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4787,0.7977,0.8784,1.0000,1.0000,0.7569,59704.42,152994278.3,0.4265,
5930,983.43,782.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4824,0.7977,0.8823,1.0000,1.0000,0.7594,60168.87,153160721.4,0.4265,
4862,-914.17,554.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4785,0.7746,0.8965,1.0000,1.0000,0.7635,59689.00,153355010.6,0.4231,
5360,-959.36,650.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4720,0.7743,0.8896,1.0000,1.0000,0.7593,58880.68,153463105.2,0.4265,
5610,-973.19,715.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4723,0.7750,0.8860,1.0000,1.0000,0.7622,58914.93,153468250.9,0.4243,
1622,-420.15,255.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5045,0.8209,0.9436,0.7322,1.0000,0.9857,62925.83,153630680.1,0.4275,
6398,-995.22,929.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4652,0.7775,0.8745,1.0000,1.0000,0.7582,58030.94,153681877.5,0.4281,
6109,-993.00,853.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4682,0.7765,0.8784,1.0000,1.0000,0.7606,58401.74,153843184.9,0.4265,
5859,-983.43,782.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4714,0.7758,0.8823,1.0000,1.0000,0.7632,58805.15,154057726.6,0.4265,
4696,885.33,521.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4983,0.7995,0.8997,0.9975,1.0000,0.7695,62155.67,154070804.4,0.4283,
6427,-413.36,1297.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4516,0.8003,0.8745,0.8094,1.0000,0.8834,56326.49,154079105.6,0.4454,
6462,413.36,1297.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4488,0.8086,0.8745,0.7971,1.0000,0.8822,55974.98,154118023.0,0.4454,
2710,394.08,559.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4768,0.8344,0.9273,0.6851,1.0000,0.9967,59477.21,154197782.6,0.4357,
5190,929.99,613.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4938,0.7985,0.8931,1.0000,1.0000,0.7673,61593.66,154286353.0,0.4288,
2675,-394.08,559.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4789,0.8193,0.9273,0.7007,1.0000,0.9967,59732.23,154358952.2,0.4357,
468,249.74,36.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5596,0.8839,0.9639,1.0000,1.0000,0.7277,69795.57,154793983.0,0.4306,
4201,828.40,460.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5017,0.8019,0.9060,0.9724,1.0000,0.7869,62584.83,154799260.7,0.4277,
4448,855.81,489.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4994,0.8007,0.9030,0.9824,1.0000,0.7790,62287.97,154932306.4,0.4312,
4614,-885.33,521.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4822,0.7755,0.8997,0.9906,1.0000,0.7730,60146.23,155161245.6,0.4283,
5112,-929.99,613.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4816,0.7752,0.8931,1.0000,1.0000,0.7709,60078.10,155302781.3,0.4288,
4117,-828.40,460.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4952,0.7777,0.9060,0.9856,1.0000,0.7901,61764.86,155777755.0,0.4277,
5436,942.58,674.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4952,0.7986,0.8896,1.0000,1.0000,0.7724,61773.19,155819060.9,0.4333,
4365,-855.81,489.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4833,0.7766,0.9030,0.9763,1.0000,0.7823,60289.44,156052009.0,0.4312,
6176,971.07,878.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4874,0.7987,0.8784,1.0000,1.0000,0.7698,60792.96,156440331.7,0.4364,
2905,661.89,263.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5189,0.8104,0.9250,0.9797,1.0000,0.7829,64722.85,156462251.1,0.4348,
440,-249.74,36.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5403,0.8623,0.9639,1.0000,1.0000,0.7203,67396.62,156463618.8,0.4307,
5361,-942.58,674.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4834,0.7759,0.8896,1.0000,1.0000,0.7760,60298.37,156799411.2,0.4333,
5929,963.31,806.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4919,0.7987,0.8823,1.0000,1.0000,0.7735,61359.62,156876185.8,0.4371,
1797,492.53,140.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5324,0.8271,0.9418,0.9775,1.0000,0.7748,66406.22,156984112.8,0.4373,
1280,404.67,92.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5484,0.8411,0.9501,1.0000,1.0000,0.7603,68399.73,157019004.4,0.4354,
4942,899.84,577.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5039,0.7996,0.8965,1.0000,1.0000,0.7789,62858.21,157106806.3,0.4365,
916,338.99,77.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5308,0.8568,0.9559,0.8710,1.0000,0.8245,66210.56,157190298.9,0.4311,
6110,-971.07,878.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4770,0.7780,0.8784,1.0000,1.0000,0.7734,59492.12,157282015.8,0.4364,
4163,95.83,942.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4837,0.8221,0.9060,0.7284,1.0000,0.9880,60333.12,157345003.5,0.4499,
5683,954.77,739.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4941,0.7986,0.8860,1.0000,1.0000,0.7738,61634.66,157500047.0,0.4414,
4155,-95.83,942.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4766,0.8194,0.9060,0.7200,1.0000,0.9880,59449.44,157680628.8,0.4499,
5860,-963.31,806.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4810,0.7773,0.8823,1.0000,1.0000,0.7771,59993.19,157768445.5,0.4371,
2837,-661.89,263.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5010,0.7851,0.9250,0.9743,1.0000,0.7846,62496.57,157797985.0,0.4348,
6475,697.25,1169.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4614,0.8057,0.8745,0.8554,1.0000,0.8482,57548.97,158159381.6,0.4507,
4863,-899.84,577.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4913,0.7761,0.8965,1.0000,1.0000,0.7824,61287.18,158161311.2,0.4365,
6414,-697.25,1169.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4617,0.7916,0.8745,0.8690,1.0000,0.8504,57587.38,158289005.7,0.4507,
3084,685.13,286.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5264,0.8089,0.9225,0.9949,1.0000,0.7856,65656.72,158332788.8,0.4390,
877,-338.99,77.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5203,0.8333,0.9559,0.8827,1.0000,0.8201,64904.59,158349125.1,0.4311,
4173,328.99,888.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4789,0.8220,0.9060,0.7248,1.0000,0.9832,59741.23,158432445.5,0.4509,
4145,-328.99,888.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4821,0.8127,0.9060,0.7377,1.0000,0.9835,60135.47,158447282.2,0.4509,
5611,-954.77,739.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4827,0.7765,0.8860,1.0000,1.0000,0.7775,60211.55,158475159.3,0.4415,
1744,-492.53,140.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5130,0.8019,0.9418,0.9726,1.0000,0.7737,63983.94,158505155.4,0.4374,
1241,-404.67,92.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5301,0.8166,0.9501,1.0000,1.0000,0.7571,66127.75,158559406.7,0.4355,
3976,805.09,422.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5171,0.8027,0.9090,1.0000,1.0000,0.7853,64503.79,158617259.6,0.4399,
5189,914.15,636.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5056,0.7996,0.8931,1.0000,1.0000,0.7845,63064.57,158727468.9,0.4413,
4695,871.83,544.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5119,0.8007,0.8997,0.9979,1.0000,0.7889,63847.49,159030995.4,0.4422,
3798,780.70,392.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5206,0.8038,0.9118,1.0000,1.0000,0.7871,64939.82,159155703.0,0.4411,
3017,-685.13,286.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5081,0.7837,0.9225,0.9887,1.0000,0.7876,63373.40,159644386.5,0.4390,
3619,755.51,363.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5241,0.8050,0.9147,1.0000,1.0000,0.7886,65367.12,159658176.9,0.4423,
3262,707.76,310.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5283,0.8076,0.9200,1.0000,1.0000,0.7879,65897.39,159736948.1,0.4423,
5113,-914.15,636.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4933,0.7767,0.8931,1.0000,1.0000,0.7880,61533.88,159746104.5,0.4413,
3441,731.98,336.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5262,0.8062,0.9173,1.0000,1.0000,0.7884,65639.35,159762250.4,0.4424,
3914,-805.09,422.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5033,0.7782,0.9090,1.0000,1.0000,0.7882,62773.03,159791518.0,0.4399,
5435,925.20,698.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5060,0.7996,0.8896,1.0000,1.0000,0.7881,63111.92,159934900.3,0.4450,
6460,367.38,1311.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4710,0.8088,0.8745,0.8335,1.0000,0.8853,58752.48,159945661.4,0.4655,
2717,518.22,446.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4932,0.8272,0.9273,0.7230,1.0000,0.9854,61520.20,159996227.8,0.4518,
4615,-871.83,544.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4954,0.7771,0.8997,0.9910,1.0000,0.7923,61792.82,160129442.3,0.4423,
2668,-518.22,446.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4921,0.8071,0.9273,0.7392,1.0000,0.9856,61387.92,160313654.7,0.4518,
6429,-367.38,1311.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4631,0.8014,0.8745,0.8262,1.0000,0.8863,57769.97,160344518.2,0.4655,
5682,935.73,763.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5039,0.7996,0.8860,1.0000,1.0000,0.7882,62856.24,160351734.8,0.4466,
3735,-780.70,392.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5065,0.7791,0.9118,1.0000,1.0000,0.7899,63172.67,160356339.5,0.4412,
5928,942.57,830.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5009,0.7996,0.8823,1.0000,1.0000,0.7866,62475.86,160419462.8,0.4472,
895,-35.92,345.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5037,0.8843,0.9559,0.6602,1.0000,1.0000,62822.50,160555332.7,0.4511,
898,35.92,345.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4946,0.8867,0.9559,0.6466,1.0000,1.0000,61689.15,160616939.4,0.4511,
6175,948.53,902.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4956,0.7996,0.8784,1.0000,1.0000,0.7818,61814.54,160674356.2,0.4518,
1552,455.09,121.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5530,0.8326,0.9453,1.0000,1.0000,0.7785,68974.73,160772526.7,0.4450,
4447,843.13,511.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5131,0.8019,0.9030,0.9828,1.0000,0.7989,63997.23,160812257.6,0.4504,
3555,-755.51,363.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5096,0.7802,0.9147,1.0000,1.0000,0.7912,63563.41,160885039.5,0.4423,
5362,-925.20,698.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4941,0.7774,0.8896,1.0000,1.0000,0.7916,61627.91,160913925.7,0.4450,
3376,-731.98,336.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5115,0.7813,0.9173,1.0000,1.0000,0.7908,63803.90,161012342.0,0.4425,
3196,-707.76,310.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5133,0.7825,0.9200,1.0000,1.0000,0.7901,64030.11,161012954.7,0.4423,
5612,-935.73,763.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4925,0.7780,0.8860,1.0000,1.0000,0.7917,61429.27,161285071.8,0.4466,
5861,-942.57,830.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4899,0.7787,0.8823,1.0000,1.0000,0.7901,61110.39,161304695.4,0.4472,
1653,230.53,434.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4952,0.8581,0.9436,0.6777,1.0000,1.0000,61770.46,161386579.2,0.4582,
1633,-230.53,434.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4982,0.8464,0.9436,0.6912,1.0000,1.0000,62142.22,161461971.3,0.4582,
6111,-948.53,902.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4852,0.7794,0.8784,1.0000,1.0000,0.7853,60518.91,161542764.5,0.4518,
4941,884.93,600.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5160,0.8007,0.8965,1.0000,1.0000,0.7965,64367.21,161665556.8,0.4494,
6480,797.49,1104.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4814,0.8038,0.8745,0.9181,1.0000,0.8266,60051.35,161708374.7,0.4629,
6487,927.27,997.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4960,0.8003,0.8745,1.0000,1.0000,0.7853,61868.37,161734272.1,0.4537,
4366,-843.13,511.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4967,0.7782,0.9030,0.9765,1.0000,0.8020,61952.26,161970549.8,0.4504,
1514,-455.09,121.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5352,0.8077,0.9453,1.0000,1.0000,0.7766,66753.32,162281002.5,0.4450,
6409,-797.49,1104.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4701,0.7876,0.8745,0.9120,1.0000,0.8293,58638.55,162349414.5,0.4629,
2700,177.91,660.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5036,0.8388,0.9273,0.7176,1.0000,0.9996,62810.54,162405093.7,0.4645,
6402,-927.27,997.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4863,0.7813,0.8745,1.0000,1.0000,0.7886,60656.00,162511972.1,0.4537,
2181,554.25,172.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5515,0.8194,0.9360,1.0000,1.0000,0.7967,68788.77,162579200.2,0.4500,
4864,-884.93,600.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5033,0.7777,0.8965,1.0000,1.0000,0.7999,62779.42,162722918.3,0.4494,
1925,510.16,158.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5538,0.8252,0.9399,0.9930,1.0000,0.7967,69079.80,162779615.0,0.4514,
4196,763.63,561.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5156,0.8075,0.9060,0.8953,1.0000,0.8723,64312.87,162785943.5,0.4597,
6174,925.38,926.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5032,0.8005,0.8784,1.0000,1.0000,0.7931,62771.82,162861387.4,0.4548,
2685,-177.91,660.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4951,0.8321,0.9273,0.7112,1.0000,0.9996,61751.07,162887461.3,0.4645,
5188,897.73,659.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5166,0.8006,0.8931,1.0000,1.0000,0.8005,64436.32,162949167.5,0.4532,
2436,592.04,216.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5483,0.8165,0.9318,1.0000,1.0000,0.7986,68391.09,163618483.3,0.4525,
6470,591.60,1226.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4824,0.8072,0.8745,0.8759,1.0000,0.8645,60170.87,163636298.1,0.4732,
6112,-925.38,926.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4929,0.7808,0.8784,1.0000,1.0000,0.7964,61484.68,163682622.8,0.4548,
4694,857.78,565.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5245,0.8018,0.8997,0.9984,1.0000,0.8069,65422.55,163728483.8,0.4555,
5927,921.23,854.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5092,0.8006,0.8823,1.0000,1.0000,0.7989,63520.54,163794053.0,0.4569,
4122,-763.63,561.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5016,0.7853,0.9060,0.8930,1.0000,0.8748,62562.61,163804810.5,0.4597,
5434,907.22,721.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5160,0.8006,0.8896,1.0000,1.0000,0.8027,64361.74,163849800.2,0.4561,
5114,-897.73,659.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5042,0.7782,0.8931,1.0000,1.0000,0.8039,62895.03,163967002.6,0.4533,
5681,916.09,787.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5131,0.8006,0.8860,1.0000,1.0000,0.8015,63998.17,163985765.4,0.4570,
2129,-554.25,172.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5340,0.7940,0.9360,1.0000,1.0000,0.7961,66604.70,164068689.2,0.4500,
6419,-591.60,1226.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4727,0.7953,0.8745,0.8695,1.0000,0.8663,58965.84,164158097.7,0.4732,
1873,-510.16,158.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5334,0.8001,0.9399,0.9872,1.0000,0.7961,66535.85,164278685.1,0.4514,
4200,816.48,481.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5301,0.8031,0.9060,1.0000,1.0000,0.8072,66118.57,164331232.5,0.4577,
2718,533.57,428.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5305,0.8259,0.9273,0.7854,1.0000,0.9773,66177.48,164602040.1,0.4683,
5862,-921.23,854.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4983,0.7801,0.8823,1.0000,1.0000,0.8022,62159.60,164670089.8,0.4569,
5363,-907.22,721.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5041,0.7788,0.8896,1.0000,1.0000,0.8061,62872.74,164824795.3,0.4561,
4616,-857.78,565.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5077,0.7786,0.8997,0.9913,1.0000,0.8101,63328.16,164828307.0,0.4555,
914,325.06,123.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5682,0.8633,0.9559,0.7848,1.0000,0.9721,70868.15,164832108.2,0.4605,
5613,-916.09,787.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5016,0.7794,0.8860,1.0000,1.0000,0.8049,62571.22,164912310.4,0.4570,
2386,-592.04,216.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5319,0.7912,0.9318,1.0000,1.0000,0.7994,66345.91,165011295.3,0.4526,
4118,-816.48,481.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5141,0.7792,0.9060,0.9958,1.0000,0.8103,64125.00,165507202.6,0.4577,
2667,-533.57,428.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5177,0.8052,0.9273,0.7859,1.0000,0.9777,64579.53,165653909.9,0.4683,
1098,371.49,85.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5742,0.8485,0.9530,0.9930,1.0000,0.7923,71621.50,165852107.6,0.4624,
4446,829.91,532.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5258,0.8030,0.9030,0.9833,1.0000,0.8171,65582.57,165856015.9,0.4650,
4940,869.45,622.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5273,0.8018,0.8965,1.0000,1.0000,0.8128,65769.67,165988634.6,0.4616,
892,-106.23,331.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5290,0.8798,0.9559,0.6970,1.0000,1.0000,65981.33,166086381.1,0.4672,
879,-325.06,123.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5563,0.8409,0.9559,0.7901,1.0000,0.9706,69392.06,166123572.8,0.4605,
3975,789.77,450.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5376,0.8044,0.9090,1.0000,1.0000,0.8146,67052.37,166141681.7,0.4612,
901,106.23,331.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5236,0.8868,0.9559,0.6844,1.0000,1.0000,65310.15,166174208.0,0.4672,
2904,652.26,286.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5460,0.8122,0.9250,0.9802,1.0000,0.8215,68100.67,166699783.6,0.4657,
2563,610.70,240.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5554,0.8152,0.9296,1.0000,1.0000,0.8120,69271.58,166729408.5,0.4613,
6173,901.63,949.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5104,0.8013,0.8784,1.0000,1.0000,0.8036,63667.50,166812723.0,0.4696,
5187,880.74,682.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5268,0.8017,0.8931,1.0000,1.0000,0.8154,65712.91,166956017.2,0.4646,
3797,766.45,419.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5420,0.8055,0.9118,1.0000,1.0000,0.8176,67602.59,166975742.9,0.4633,
773,310.78,61.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5922,0.8640,0.9585,1.0000,1.0000,0.7923,73863.05,166986635.0,0.4639,
5926,899.30,877.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5171,0.8014,0.8823,1.0000,1.0000,0.8102,64496.70,167003874.6,0.4661,
4367,-829.91,532.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5091,0.7797,0.9030,0.9768,1.0000,0.8202,63496.84,167030918.5,0.4650,
4865,-869.45,622.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5145,0.7792,0.8965,1.0000,1.0000,0.8160,64169.94,167045661.6,0.4616,
6484,873.26,1045.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5093,0.8019,0.8745,1.0000,1.0000,0.8048,63531.71,167072743.9,0.4677,
2308,572.59,193.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5623,0.8179,0.9340,1.0000,1.0000,0.8156,70137.28,167121045.2,0.4624,
3915,-789.77,450.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5233,0.7804,0.9090,1.0000,1.0000,0.8175,65279.12,167331854.7,0.4612,
5680,895.87,810.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5216,0.8015,0.8860,1.0000,1.0000,0.8139,65063.83,167440255.7,0.4668,
1059,-371.49,85.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5520,0.8245,0.9530,0.9874,1.0000,0.7884,68855.92,167555628.5,0.4624,
3083,674.67,310.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5525,0.8106,0.9225,0.9955,1.0000,0.8223,68912.69,167572058.2,0.4650,
6113,-901.63,949.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5002,0.7821,0.8784,1.0000,1.0000,0.8068,62392.04,167657667.9,0.4696,
3618,742.29,389.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5464,0.8067,0.9147,1.0000,1.0000,0.8205,68151.93,167792745.9,0.4653,
6405,-873.26,1045.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4999,0.7841,0.8745,1.0000,1.0000,0.8078,62353.21,167807626.9,0.4677,
5863,-899.30,877.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5062,0.7815,0.8823,1.0000,1.0000,0.8135,63143.78,167868660.7,0.4661,
6437,-179.47,1350.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4828,0.8050,0.8745,0.8500,1.0000,0.8941,60223.57,167910127.0,0.4888,
5115,-880.74,682.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5144,0.7797,0.8931,1.0000,1.0000,0.8186,64165.49,167970185.8,0.4646,
6452,179.47,1350.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.4785,0.8086,0.8745,0.8392,1.0000,0.8936,59690.53,168058495.7,0.4888,
2838,-652.26,286.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5273,0.7873,0.9250,0.9746,1.0000,0.8231,65767.71,168088358.2,0.4657,
2514,-610.70,240.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5390,0.7901,0.9296,1.0000,1.0000,0.8131,67231.49,168114244.4,0.4613,
4693,843.17,587.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5362,0.8029,0.8997,0.9989,1.0000,0.8234,66885.63,168173366.8,0.4680,
2052,527.16,178.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5686,0.8236,0.9380,1.0000,1.0000,0.8156,70926.24,168187393.3,0.4656,
3736,-766.45,419.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5274,0.7813,0.9118,1.0000,1.0000,0.8203,65788.53,168194983.8,0.4633,
3440,719.73,362.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5496,0.8079,0.9173,1.0000,1.0000,0.8217,68559.13,168237202.2,0.4663,
5614,-895.87,810.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5102,0.7809,0.8860,1.0000,1.0000,0.8172,63640.69,168357708.4,0.4668,
2726,631.32,263.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5578,0.8137,0.9273,1.0000,1.0000,0.8191,69570.79,168533022.2,0.4672,
2257,-572.59,193.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5447,0.7926,0.9340,1.0000,1.0000,0.8154,67948.21,168603282.1,0.4624,
5433,888.66,744.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5253,0.8016,0.8896,1.0000,1.0000,0.8162,65526.35,168608497.4,0.4730,
3261,696.43,335.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5529,0.8093,0.9200,1.0000,1.0000,0.8228,68963.35,168619227.4,0.4672,
746,-310.78,61.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5724,0.8410,0.9585,1.0000,1.0000,0.7868,71391.78,168645546.0,0.4639,
6172,877.30,971.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5171,0.8021,0.8784,1.0000,1.0000,0.8133,64504.31,168677382.9,0.4716,
3018,-674.67,310.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5333,0.7859,0.9225,0.9890,1.0000,0.8242,66525.73,168914976.1,0.4650,
1370,418.29,111.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5822,0.8394,0.9486,1.0000,1.0000,0.8102,72623.39,168948575.6,0.4680,
3556,-742.29,389.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5315,0.7824,0.9147,1.0000,1.0000,0.8229,66296.80,169041006.8,0.4653,
4617,-843.17,587.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5192,0.7801,0.8997,0.9916,1.0000,0.8265,64756.95,169272792.4,0.4680,
6114,-877.30,971.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5070,0.7835,0.8784,1.0000,1.0000,0.8164,63243.61,169470855.5,0.4716,
3377,-719.73,362.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5345,0.7834,0.9173,1.0000,1.0000,0.8240,66667.47,169511780.5,0.4664,
5364,-888.66,744.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5134,0.7803,0.8896,1.0000,1.0000,0.8194,64036.48,169617301.3,0.4730,
2001,-527.16,178.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5512,0.7986,0.9380,1.0000,1.0000,0.8154,68754.30,169676357.3,0.4656,
4445,816.16,553.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5375,0.8041,0.9030,0.9837,1.0000,0.8339,67049.43,169732635.0,0.4744,
2659,-631.32,263.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5416,0.7887,0.9273,1.0000,1.0000,0.8205,67550.31,169910866.9,0.4672,
3197,-696.43,335.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5374,0.7847,0.9200,1.0000,1.0000,0.8249,67034.91,169924101.0,0.4672,
5925,876.79,900.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5244,0.8023,0.8823,1.0000,1.0000,0.8208,65407.44,170053187.3,0.4749,
4939,853.41,644.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5377,0.8028,0.8965,1.0000,1.0000,0.8278,67070.21,170081568.1,0.4732,
4174,351.39,880.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5168,0.8217,0.9060,0.7831,1.0000,0.9823,64463.90,170268023.3,0.4904,
1332,-418.29,111.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5635,0.8149,0.9486,1.0000,1.0000,0.8077,70284.75,170529935.0,0.4680,
5679,875.07,832.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5296,0.8024,0.8860,1.0000,1.0000,0.8254,66056.69,170719876.8,0.4762,
5186,863.17,704.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5363,0.8027,0.8931,1.0000,1.0000,0.8290,66898.61,170753369.6,0.4754,
4144,-351.39,880.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5074,0.8118,0.9060,0.7779,1.0000,0.9826,63285.43,170829182.3,0.4904,
4368,-816.16,553.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5205,0.7812,0.9030,0.9771,1.0000,0.8368,64928.53,170882799.8,0.4744,
5864,-876.79,900.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5136,0.7829,0.8823,1.0000,1.0000,0.8239,64065.91,170904781.0,0.4749,
5432,869.53,766.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5340,0.8026,0.8896,1.0000,1.0000,0.8287,66609.64,171095305.2,0.4768,
4866,-853.41,644.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5248,0.7807,0.8965,1.0000,1.0000,0.8309,65463.25,171135226.1,0.4732,
6171,852.42,993.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5234,0.8028,0.8784,1.0000,1.0000,0.8224,65285.00,171368083.3,0.4794,
