Heliostat ID,Pos-x,Pos-y,Pos-z,Aim-x,Aim-y,Aim-z,Reflectivity,Soiling,Total eff,Cosine eff,Attenuation,Blocking,Shading,Intercept eff.,Power [kW],Annual energy,Annual efficiency,
6478,758.09,1131.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5075,0.8046,0.8745,0.9560,1.0000,0.8359,63300.34,171393754.4,0.4866,
5615,-875.07,832.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5182,0.7823,0.8860,1.0000,1.0000,0.8285,64641.05,171626059.9,0.4763,
5116,-863.17,704.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5239,0.7812,0.8931,1.0000,1.0000,0.8321,65349.39,171761151.9,0.4754,
6411,-758.09,1131.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5065,0.7892,0.8745,0.9699,1.0000,0.8384,63176.36,171872140.4,0.4866,
5365,-869.53,766.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5221,0.7817,0.8896,1.0000,1.0000,0.8318,65122.90,172054659.7,0.4768,
6115,-852.42,993.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5134,0.7848,0.8784,1.0000,1.0000,0.8253,64042.05,172145187.6,0.4794,
1668,461.66,168.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5767,0.8338,0.9436,0.9151,1.0000,0.8875,71934.32,172809629.8,0.4830,
5924,853.72,921.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5312,0.8031,0.8823,1.0000,1.0000,0.8306,66255.89,172946519.9,0.4832,
3974,773.48,478.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5557,0.8059,0.9090,1.0000,1.0000,0.8405,69316.52,173045051.4,0.4808,
6481,816.82,1089.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5209,0.8034,0.8745,1.0000,1.0000,0.8216,64973.74,173098402.6,0.4888,
1669,469.34,145.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5863,0.8314,0.9436,1.0000,1.0000,0.8282,73135.94,173135812.3,0.4788,
4180,480.56,816.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5123,0.8196,0.9060,0.7855,1.0000,0.9732,63897.76,173473812.8,0.4977,
4692,828.03,608.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5471,0.8039,0.8997,0.9994,1.0000,0.8386,68241.87,173484276.3,0.4861,
4138,-480.56,816.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5126,0.8059,0.9060,0.7989,1.0000,0.9738,63944.35,173616124.1,0.4977,
5865,-853.72,921.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5205,0.7842,0.8823,1.0000,1.0000,0.8336,64929.03,173783092.1,0.4832,
5678,853.71,854.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5370,0.8033,0.8860,1.0000,1.0000,0.8361,66980.29,173829657.6,0.4852,
6408,-816.82,1089.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5118,0.7867,0.8745,1.0000,1.0000,0.8243,63840.94,173831142.1,0.4888,
1796,485.11,163.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5836,0.8296,0.9418,0.9782,1.0000,0.8461,72798.01,173901579.3,0.4843,
4444,801.89,573.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5484,0.8052,0.9030,0.9842,1.0000,0.8492,68403.64,173929720.1,0.4867,
4938,836.83,665.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5474,0.8038,0.8965,1.0000,1.0000,0.8416,68273.71,173950750.9,0.4842,
3796,751.26,446.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5608,0.8071,0.9118,1.0000,1.0000,0.8444,69957.14,174124859.1,0.4836,
3916,-773.48,478.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5413,0.7825,0.9090,1.0000,1.0000,0.8431,67512.69,174242812.9,0.4808,
1618,-461.66,168.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5586,0.8096,0.9436,0.9140,1.0000,0.8866,69682.28,174265376.8,0.4830,
5185,845.06,726.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5451,0.8036,0.8931,1.0000,1.0000,0.8417,67997.83,174347224.8,0.4857,
5431,849.85,788.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5421,0.8035,0.8896,1.0000,1.0000,0.8403,67615.58,174436549.7,0.4864,
4618,-828.03,608.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5298,0.7816,0.8997,0.9920,1.0000,0.8415,66084.24,174624109.9,0.4861,
1617,-469.34,145.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5680,0.8067,0.9436,1.0000,1.0000,0.8269,70851.70,174701025.7,0.4789,
5616,-853.71,854.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5257,0.7837,0.8860,1.0000,1.0000,0.8390,65575.69,174722520.9,0.4852,
6170,826.98,1014.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5292,0.8036,0.8784,1.0000,1.0000,0.8308,66012.29,174913948.5,0.4933,
4867,-836.83,665.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5344,0.7821,0.8965,1.0000,1.0000,0.8446,66664.12,174998166.9,0.4842,
4369,-801.89,573.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5312,0.7827,0.9030,0.9774,1.0000,0.8520,66253.04,175072140.7,0.4867,
4194,734.24,599.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5393,0.8094,0.9060,0.9089,1.0000,0.8965,67270.61,175172325.8,0.4873,
3617,728.17,415.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5660,0.8083,0.9147,1.0000,1.0000,0.8482,70601.88,175200304.7,0.4863,
5117,-845.06,726.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5327,0.7826,0.8931,1.0000,1.0000,0.8446,66451.04,175346050.1,0.4857,
3737,-751.26,446.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5460,0.7834,0.9118,1.0000,1.0000,0.8469,68108.87,175353765.8,0.4836,
5366,-849.85,788.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5302,0.7832,0.8896,1.0000,1.0000,0.8432,66135.86,175384565.8,0.4864,
1745,-485.11,163.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5627,0.8049,0.9418,0.9730,1.0000,0.8453,70184.86,175469657.6,0.4843,
4185,579.86,749.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5373,0.8168,0.9060,0.8393,1.0000,0.9585,67013.97,175579953.0,0.5038,
5923,830.11,943.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5375,0.8039,0.8823,1.0000,1.0000,0.8397,67045.17,175688603.6,0.4912,
6116,-826.98,1014.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5194,0.7861,0.8784,1.0000,1.0000,0.8336,64789.95,175710577.2,0.4933,
2903,641.82,308.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5694,0.8139,0.9250,0.9808,1.0000,0.8545,71023.71,175769510.4,0.4917,
6465,481.36,1274.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5015,0.8082,0.8745,0.8968,1.0000,0.8766,62553.75,175799277.6,0.5042,
4124,-734.24,599.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5345,0.7882,0.9060,0.9229,1.0000,0.8986,66666.85,175866767.6,0.4874,
6424,-481.36,1274.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5032,0.7985,0.8745,0.9095,1.0000,0.8780,62771.42,175878930.4,0.5042,
3082,663.38,333.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5752,0.8123,0.9225,0.9962,1.0000,0.8538,71745.58,175898508.5,0.4885,
2693,12.00,684.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5282,0.8377,0.9273,0.7537,1.0000,0.9997,65888.17,175907270.4,0.5049,
3439,706.60,387.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5701,0.8096,0.9173,1.0000,1.0000,0.8506,71115.48,175925648.6,0.4881,
2692,-12.00,684.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5221,0.8372,0.9273,0.7453,1.0000,0.9997,65121.29,176162806.9,0.5049,
1640,-71.73,486.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5330,0.8563,0.9436,0.7310,1.0000,1.0000,66487.61,176194191.7,0.5041,
1646,71.73,486.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5284,0.8599,0.9436,0.7216,1.0000,1.0000,65910.79,176315950.7,0.5041,
6169,801.02,1035.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5346,0.8043,0.8784,1.0000,1.0000,0.8386,66688.85,176335563.0,0.4938,
4691,812.35,629.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5572,0.8049,0.8997,0.9999,1.0000,0.8525,69496.71,176336366.9,0.4911,
4133,-579.86,749.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5250,0.8002,0.9060,0.8362,1.0000,0.9595,65480.64,176397522.4,0.5038,
1188,384.16,102.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6109,0.8466,0.9516,1.0000,1.0000,0.8402,76199.73,176405085.3,0.4893,
3557,-728.17,415.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5508,0.7845,0.9147,1.0000,1.0000,0.8506,68708.90,176460342.4,0.4864,
5866,-830.11,943.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5270,0.7856,0.8823,1.0000,1.0000,0.8425,65736.12,176508435.4,0.4912,
3260,684.25,359.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5743,0.8110,0.9200,1.0000,1.0000,0.8529,71633.76,176632828.4,0.4899,
5677,831.80,875.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5439,0.8041,0.8860,1.0000,1.0000,0.8459,67838.15,176774913.0,0.4937,
4156,-71.93,945.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5226,0.8199,0.9060,0.7890,1.0000,0.9882,65191.13,176928581.6,0.5094,
6117,-801.02,1035.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5250,0.7873,0.8784,1.0000,1.0000,0.8412,65489.88,177075451.8,0.4938,
4162,71.93,945.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5175,0.8219,0.9060,0.7794,1.0000,0.9881,64554.26,177107826.4,0.5094,
2839,-641.82,308.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5500,0.7895,0.9250,0.9749,1.0000,0.8560,68602.85,177202860.6,0.4917,
3378,-706.60,387.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5546,0.7856,0.9173,1.0000,1.0000,0.8528,69182.11,177214353.5,0.4881,
3019,-663.38,333.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5554,0.7881,0.9225,0.9894,1.0000,0.8555,69272.98,177260446.7,0.4885,
4619,-812.35,629.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5397,0.7831,0.8997,0.9923,1.0000,0.8553,67315.32,177425586.8,0.4911,
5430,829.61,809.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5496,0.8044,0.8896,1.0000,1.0000,0.8509,68548.17,177597919.9,0.4955,
4937,819.71,686.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5563,0.8048,0.8965,1.0000,1.0000,0.8543,69385.21,177603281.6,0.4946,
5617,-831.80,875.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5327,0.7850,0.8860,1.0000,1.0000,0.8487,66448.05,177652525.5,0.4937,
2435,580.78,244.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5878,0.8189,0.9318,1.0000,1.0000,0.8535,73316.17,177716718.0,0.4920,
3198,-684.25,359.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5585,0.7868,0.9200,1.0000,1.0000,0.8548,69659.74,177953162.1,0.4899,
904,172.01,302.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5504,0.8848,0.9559,0.7211,1.0000,1.0000,68654.05,177962166.3,0.5061,
1150,-384.16,102.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5914,0.8225,0.9516,1.0000,1.0000,0.8371,73762.97,178061027.5,0.4894,
889,-172.01,302.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5523,0.8733,0.9559,0.7331,1.0000,1.0000,68893.76,178090283.2,0.5061,
4197,777.60,541.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5659,0.8064,0.9060,1.0000,1.0000,0.8583,70590.67,178096136.4,0.4949,
5922,805.96,964.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5434,0.8046,0.8823,1.0000,1.0000,0.8481,67778.36,178284309.0,0.4987,
1461,432.42,131.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6073,0.8376,0.9470,1.0000,1.0000,0.8484,75751.36,178443071.3,0.4939,
5367,-829.61,809.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5378,0.7845,0.8896,1.0000,1.0000,0.8537,67079.23,178532433.3,0.4955,
6168,774.54,1055.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5397,0.8049,0.8784,1.0000,1.0000,0.8458,67317.32,178620873.2,0.5004,
4868,-819.71,686.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5434,0.7836,0.8965,1.0000,1.0000,0.8571,67777.44,178641746.7,0.4946,
4443,787.10,594.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5584,0.8062,0.9030,0.9847,1.0000,0.8632,69651.30,178751927.2,0.5021,
2180,545.18,199.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5973,0.8219,0.9360,1.0000,1.0000,0.8604,74509.96,178756536.6,0.4948,
5184,826.40,747.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5533,0.8045,0.8931,1.0000,1.0000,0.8533,69015.06,178851895.8,0.5021,
1924,501.81,183.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6004,0.8277,0.9399,0.9939,1.0000,0.8604,74885.52,178950229.5,0.4964,
6477,738.04,1144.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5338,0.8050,0.8745,1.0000,1.0000,0.8402,66588.96,179018447.0,0.5062,
6447,59.98,1360.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5092,0.8079,0.8745,0.8914,1.0000,0.8960,63516.86,179025043.0,0.5222,
5867,-805.96,964.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5331,0.7869,0.8823,1.0000,1.0000,0.8508,66490.15,179085789.4,0.4987,
2387,-580.78,244.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5706,0.7942,0.9318,1.0000,1.0000,0.8543,71171.88,179157649.9,0.4920,
4121,-777.60,541.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5517,0.7838,0.9060,1.0000,1.0000,0.8609,68818.66,179259992.8,0.4949,
6442,-59.98,1360.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5028,0.8067,0.8745,0.8815,1.0000,0.8960,62720.73,179266264.3,0.5221,
6118,-774.54,1055.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5303,0.7886,0.8784,1.0000,1.0000,0.8483,66144.36,179340104.9,0.5004,
3973,756.24,505.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5717,0.8075,0.9090,1.0000,1.0000,0.8631,71315.97,179341780.5,0.4987,
5676,809.36,896.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5502,0.8049,0.8860,1.0000,1.0000,0.8550,68633.79,179561154.9,0.5017,
6412,-738.04,1144.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5254,0.7900,0.8745,1.0000,1.0000,0.8426,65533.79,179692142.2,0.5062,
2562,598.26,269.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5914,0.8176,0.9296,1.0000,1.0000,0.8622,73763.74,179819561.6,0.4980,
5118,-826.40,747.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5409,0.7840,0.8931,1.0000,1.0000,0.8561,67474.79,179882497.9,0.5021,
4370,-787.10,594.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5410,0.7842,0.9030,0.9777,1.0000,0.8658,67476.34,179923546.6,0.5021,
1424,-432.42,131.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5883,0.8132,0.9470,1.0000,1.0000,0.8464,73378.77,180040689.6,0.4940,
4690,796.15,649.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5662,0.8059,0.8997,1.0000,1.0000,0.8652,70625.67,180069878.7,0.5017,
4187,617.06,719.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5361,0.8154,0.9060,0.8467,1.0000,0.9497,66868.34,180248506.8,0.5079,
2130,-545.18,199.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5789,0.7970,0.9360,1.0000,1.0000,0.8599,72212.28,180305528.6,0.4949,
5618,-809.36,896.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5392,0.7864,0.8860,1.0000,1.0000,0.8576,67261.51,180421706.5,0.5017,
1874,-501.81,183.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5786,0.8031,0.9399,0.9876,1.0000,0.8599,72165.75,180511221.4,0.4964,
3917,-756.24,505.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5571,0.7846,0.9090,1.0000,1.0000,0.8655,69493.03,180541699.3,0.4987,
5429,808.85,830.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5565,0.8052,0.8896,1.0000,1.0000,0.8608,69411.44,180585643.6,0.5041,
4131,-617.06,719.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5337,0.7977,0.9060,0.8605,1.0000,0.9509,66571.10,180597938.1,0.5080,
3795,735.14,472.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5774,0.8086,0.9118,1.0000,1.0000,0.8677,72025.57,180630524.1,0.5022,
5921,781.29,984.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5488,0.8053,0.8823,1.0000,1.0000,0.8559,68458.49,180738589.3,0.5058,
5183,807.22,767.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5608,0.8054,0.8931,1.0000,1.0000,0.8639,69954.85,180950926.0,0.5046,
4936,802.07,707.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5645,0.8057,0.8965,1.0000,1.0000,0.8659,70409.83,181046812.6,0.5045,
4620,-796.15,649.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5488,0.7845,0.8997,0.9927,1.0000,0.8678,68455.61,181149660.2,0.5017,
2515,-598.26,269.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5743,0.7931,0.9296,1.0000,1.0000,0.8631,71637.90,181242682.0,0.4980,
5368,-808.85,830.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5448,0.7859,0.8896,1.0000,1.0000,0.8634,67956.91,181504623.7,0.5041,
5868,-781.29,984.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5387,0.7881,0.8823,1.0000,1.0000,0.8584,67194.02,181520211.9,0.5058,
6167,747.57,1074.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5444,0.8055,0.8784,1.0000,1.0000,0.8525,67900.25,181788147.6,0.5134,
3738,-735.14,472.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5624,0.7855,0.9118,1.0000,1.0000,0.8700,70155.27,181862691.8,0.5022,
2307,562.47,221.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6034,0.8204,0.9340,1.0000,1.0000,0.8725,75261.13,181895591.3,0.5036,
3616,713.15,440.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5832,0.8099,0.9147,1.0000,1.0000,0.8723,72741.77,181914083.4,0.5055,
5119,-807.22,767.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5486,0.7854,0.8931,1.0000,1.0000,0.8666,68425.06,181924719.6,0.5046,
6474,676.52,1182.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5419,0.8061,0.8745,1.0000,1.0000,0.8518,67595.73,181950885.8,0.5113,
4869,-802.07,707.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5516,0.7850,0.8965,1.0000,1.0000,0.8685,68808.19,182073782.2,0.5045,
1663,407.21,275.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5551,0.8446,0.9436,0.7778,1.0000,0.9923,69244.36,182078198.6,0.5088,
5675,786.40,916.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5561,0.8057,0.8860,1.0000,1.0000,0.8633,69370.69,182194026.4,0.5093,
6119,-747.57,1074.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5352,0.7898,0.8784,1.0000,1.0000,0.8548,66755.81,182523128.1,0.5134,
6415,-676.52,1182.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5340,0.7924,0.8745,1.0000,1.0000,0.8539,66609.99,182540733.3,0.5113,
1623,-407.21,275.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5509,0.8236,0.9436,0.7917,1.0000,0.9922,68714.17,182562030.4,0.5089,
4442,771.80,613.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5676,0.8072,0.9030,0.9851,1.0000,0.8759,70798.70,182577302.6,0.5131,
2902,630.60,331.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5895,0.8155,0.9250,0.9814,1.0000,0.8823,73528.51,182801329.2,0.5099,
6166,720.12,1093.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5487,0.8061,0.8784,1.0000,1.0000,0.8586,68440.09,182816092.3,0.5126,
3438,692.59,411.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5879,0.8112,0.9173,1.0000,1.0000,0.8755,73336.01,182864731.7,0.5079,
5619,-786.40,916.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5453,0.7877,0.8860,1.0000,1.0000,0.8659,68019.40,183035824.1,0.5093,
5920,756.13,1003.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5539,0.8060,0.8823,1.0000,1.0000,0.8630,69088.51,183056428.3,0.5125,
2051,517.84,203.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6101,0.8260,0.9380,1.0000,1.0000,0.8725,76103.46,183131283.4,0.5071,
3558,-713.15,440.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5678,0.7866,0.9147,1.0000,1.0000,0.8744,70823.92,183177077.5,0.5055,
2722,588.22,349.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5851,0.8202,0.9273,0.9166,1.0000,0.9299,72984.06,183215016.7,0.5153,
3081,651.27,356.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5948,0.8140,0.9225,0.9968,1.0000,0.8805,74188.77,183356440.6,0.5096,
5428,787.57,850.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5629,0.8060,0.8896,1.0000,1.0000,0.8698,70209.36,183406142.7,0.5122,
2258,-562.47,221.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5851,0.7956,0.9340,1.0000,1.0000,0.8724,72975.98,183425250.5,0.5036,
6120,-720.12,1093.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5398,0.7909,0.8784,1.0000,1.0000,0.8609,67326.57,183490362.1,0.5126,
4689,779.45,669.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5745,0.8069,0.8997,1.0000,1.0000,0.8768,71656.52,183582810.9,0.5117,
4371,-771.80,613.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5500,0.7857,0.9030,0.9781,1.0000,0.8783,68604.55,183742684.1,0.5131,
5869,-756.13,1003.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5440,0.7894,0.8823,1.0000,1.0000,0.8654,67850.55,183816788.2,0.5125,
3259,671.23,383.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5928,0.8126,0.9200,1.0000,1.0000,0.8786,73939.49,183819476.8,0.5103,
5182,787.51,788.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5678,0.8063,0.8931,1.0000,1.0000,0.8737,70821.72,183974895.4,0.5133,
1006,352.50,93.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6244,0.8541,0.9544,0.9777,1.0000,0.8681,77889.55,184064457.9,0.5134,
3379,-692.59,411.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5722,0.7877,0.9173,1.0000,1.0000,0.8774,71374.74,184158095.2,0.5079,
2840,-630.60,331.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5695,0.7916,0.9250,0.9753,1.0000,0.8836,71037.57,184218732.3,0.5100,
4935,783.91,727.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5720,0.8066,0.8965,1.0000,1.0000,0.8765,71352.72,184289408.3,0.5138,
5369,-787.57,850.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5514,0.7873,0.8896,1.0000,1.0000,0.8723,68772.72,184307690.1,0.5122,
2663,-588.22,349.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5676,0.7972,0.9273,0.9141,1.0000,0.9307,70798.47,184517551.4,0.5153,
4621,-779.45,669.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5573,0.7860,0.8997,0.9930,1.0000,0.8793,69510.64,184650510.3,0.5117,
2002,-517.84,203.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5919,0.8015,0.9380,1.0000,1.0000,0.8724,73836.18,184667080.8,0.5072,
5674,762.94,936.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5616,0.8064,0.8860,1.0000,1.0000,0.8710,70052.23,184679235.6,0.5165,
3020,-651.27,356.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5744,0.7902,0.9225,0.9899,1.0000,0.8821,71647.66,184726256.3,0.5097,
6165,692.20,1111.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5527,0.8066,0.8784,1.0000,1.0000,0.8643,68939.22,184734482.0,0.5182,
529,259.50,51.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6505,0.8816,0.9629,0.9982,1.0000,0.8507,81137.65,184778228.8,0.5135,
5120,-787.51,788.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5556,0.7868,0.8931,1.0000,1.0000,0.8762,69306.20,184932910.7,0.5133,
3972,738.06,531.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5858,0.8089,0.9090,1.0000,1.0000,0.8827,73072.04,185064529.1,0.5148,
4441,756.01,633.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5760,0.8082,0.9030,0.9856,1.0000,0.8874,71852.18,185083252.5,0.5177,
3199,-671.23,383.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5767,0.7890,0.9200,1.0000,1.0000,0.8804,71934.65,185143206.4,0.5103,
4870,-783.91,727.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5593,0.7864,0.8965,1.0000,1.0000,0.8790,69761.36,185302500.4,0.5138,
6121,-692.20,1111.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5440,0.7921,0.8784,1.0000,1.0000,0.8664,67858.89,185384616.8,0.5182,
5620,-762.94,936.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5510,0.7889,0.8860,1.0000,1.0000,0.8734,68724.98,185500699.8,0.5166,
968,-352.50,93.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6024,0.8306,0.9544,0.9738,1.0000,0.8646,75134.01,185834561.0,0.5134,
2179,534.81,225.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6141,0.8243,0.9360,1.0000,1.0000,0.8819,76596.07,185835678.1,0.5146,
6457,297.57,1329.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5296,0.8088,0.8745,0.9330,1.0000,0.8892,66056.91,185991503.5,0.5360,
5427,765.78,870.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5688,0.8068,0.8896,1.0000,1.0000,0.8781,70945.84,186065952.0,0.5199,
1279,397.30,120.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6344,0.8446,0.9501,1.0000,1.0000,0.8760,79130.56,186088715.3,0.5154,
4372,-756.01,633.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5583,0.7871,0.9030,0.9784,1.0000,0.8897,69643.82,186195121.7,0.5177,
1551,445.66,152.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6264,0.8361,0.9453,1.0000,1.0000,0.8782,78135.38,186216917.6,0.5153,
6471,613.12,1216.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5487,0.8070,0.8745,1.0000,1.0000,0.8616,68447.45,186239778.0,0.5275,
3918,-738.06,531.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5711,0.7867,0.9090,1.0000,1.0000,0.8850,71240.92,186255510.7,0.5149,
5919,730.47,1022.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5586,0.8066,0.8823,1.0000,1.0000,0.8696,69671.27,186294580.9,0.5258,
6432,-297.57,1329.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5209,0.8029,0.8745,0.9237,1.0000,0.8900,64975.00,186387965.3,0.5360,
2711,413.46,545.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5688,0.8336,0.9273,0.8180,1.0000,0.9968,70948.55,186417080.0,0.5357,
3794,718.12,498.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5919,0.8101,0.9118,1.0000,1.0000,0.8879,73831.80,186516785.1,0.5189,
6164,663.84,1128.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5564,0.8071,0.8784,1.0000,1.0000,0.8695,69399.89,186538916.0,0.5235,
502,-259.50,51.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6259,0.8598,0.9629,0.9917,1.0000,0.8447,78071.50,186630733.4,0.5135,
6418,-613.12,1216.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5415,0.7946,0.8745,1.0000,1.0000,0.8635,67539.61,186809816.7,0.5275,
5181,767.31,807.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5742,0.8071,0.8931,1.0000,1.0000,0.8826,71620.13,186823404.1,0.5216,
4688,762.24,689.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5820,0.8078,0.8997,1.0000,1.0000,0.8873,72601.30,186884329.1,0.5211,
6467,525.95,1256.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5419,0.8079,0.8745,0.9745,1.0000,0.8722,67599.28,186894393.6,0.5324,
5370,-765.78,870.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5574,0.7886,0.8896,1.0000,1.0000,0.8804,69530.43,186948294.2,0.5199,
5870,-730.47,1022.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5489,0.7906,0.8823,1.0000,1.0000,0.8719,68462.47,187071948.2,0.5258,
6122,-663.84,1128.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5480,0.7932,0.8784,1.0000,1.0000,0.8715,68354.92,187163919.9,0.5235,
2674,-413.46,545.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5563,0.8177,0.9273,0.8154,1.0000,0.9969,69384.24,187265442.2,0.5357,
5918,704.36,1040.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5629,0.8072,0.8823,1.0000,1.0000,0.8757,70209.53,187302601.0,0.5249,
4934,765.25,746.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5790,0.8075,0.8965,1.0000,1.0000,0.8862,72218.98,187339413.7,0.5225,
2131,-534.81,225.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5960,0.7999,0.9360,1.0000,1.0000,0.8821,74346.80,187342113.1,0.5146,
6468,548.00,1246.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5529,0.8077,0.8745,0.9972,1.0000,0.8698,68969.24,187389158.5,0.5297,
6422,-525.95,1256.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5307,0.7973,0.8745,0.9653,1.0000,0.8737,66195.02,187432905.6,0.5324,
911,292.70,187.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6142,0.8718,0.9559,0.8171,1.0000,0.9994,76613.08,187737304.1,0.5259,
3739,-718.12,498.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5768,0.7876,0.9118,1.0000,1.0000,0.8899,71951.04,187742170.9,0.5189,
1242,-397.30,120.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6147,0.8206,0.9501,1.0000,1.0000,0.8736,76673.79,187747300.9,0.5155,
5121,-767.31,807.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5622,0.7881,0.8931,1.0000,1.0000,0.8850,70122.54,187763655.1,0.5216,
1515,-445.66,152.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6073,0.8118,0.9453,1.0000,1.0000,0.8768,75748.36,187819870.4,0.5153,
6421,-548.00,1246.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5479,0.7966,0.8745,1.0000,1.0000,0.8714,68338.02,187837352.8,0.5297,
4622,-762.24,689.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5651,0.7874,0.8997,0.9934,1.0000,0.8897,70485.89,187937484.3,0.5211,
2686,-154.64,666.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5509,0.8330,0.9273,0.7907,1.0000,0.9994,68715.95,187953842.2,0.5417,
2306,551.00,248.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6172,0.8228,0.9340,1.0000,1.0000,0.8899,76983.27,187965677.1,0.5206,
3615,697.25,465.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5981,0.8114,0.9147,1.0000,1.0000,0.8929,74598.60,187969485.3,0.5228,
2699,154.64,666.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5476,0.8389,0.9273,0.7805,1.0000,0.9994,68304.17,188010534.9,0.5417,
5871,-704.36,1040.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5534,0.7918,0.8823,1.0000,1.0000,0.8778,69032.40,188016605.8,0.5249,
307,203.64,33.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6717,0.9048,0.9676,1.0000,1.0000,0.8501,83779.69,188075415.4,0.5201,
5673,738.99,955.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5667,0.8071,0.8860,1.0000,1.0000,0.8781,70681.70,188110473.7,0.5304,
833,320.83,80.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6532,0.8624,0.9573,1.0000,1.0000,0.8767,81476.42,188263882.3,0.5219,
4871,-765.25,746.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5663,0.7878,0.8965,1.0000,1.0000,0.8885,70641.89,188336406.3,0.5225,
882,-292.70,187.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6022,0.8519,0.9559,0.8199,1.0000,0.9994,75113.85,188905917.4,0.5259,
5621,-738.99,955.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5562,0.7902,0.8860,1.0000,1.0000,0.8804,69381.39,188951470.2,0.5304,
907,230.45,260.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5754,0.8805,0.9559,0.7575,1.0000,1.0000,71771.49,189090915.8,0.5393,
3437,677.73,435.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6033,0.8127,0.9173,1.0000,1.0000,0.8966,75250.94,189099838.8,0.5258,
1647,95.37,482.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5677,0.8601,0.9436,0.7752,1.0000,1.0000,70817.26,189145801.5,0.5436,
6455,250.56,1338.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5339,0.8088,0.8745,0.9385,1.0000,0.8912,66596.80,189223454.7,0.5425,
2901,618.60,353.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6065,0.8171,0.9250,0.9820,1.0000,0.9055,75656.20,189225730.9,0.5282,
5672,714.56,973.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5713,0.8077,0.8860,1.0000,1.0000,0.8846,71262.29,189229485.7,0.5298,
3559,-697.25,465.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5826,0.7887,0.9147,1.0000,1.0000,0.8948,72668.15,189230138.0,0.5229,
5917,677.78,1058.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5669,0.8078,0.8823,1.0000,1.0000,0.8813,70705.92,189240667.9,0.5305,
6434,-250.56,1338.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5378,0.8038,0.8745,0.9506,1.0000,0.8919,67083.72,189245249.8,0.5425,
6163,635.06,1144.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5598,0.8076,0.8784,1.0000,1.0000,0.8744,69824.27,189245709.8,0.5354,
4440,739.74,652.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5838,0.8091,0.9030,0.9861,1.0000,0.8978,72818.08,189252010.0,0.5322,
1795,476.53,187.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6222,0.8320,0.9418,0.9790,1.0000,0.8987,77604.30,189252655.1,0.5289,
886,-230.45,260.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5742,0.8651,0.9559,0.7694,1.0000,1.0000,71621.84,189329134.0,0.5393,
2259,-551.00,248.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5993,0.7986,0.9340,1.0000,1.0000,0.8903,74754.46,189448831.8,0.5206,
2434,568.14,273.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6187,0.8212,0.9318,1.0000,1.0000,0.8958,77168.42,189464814.6,0.5251,
1639,-95.37,482.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5602,0.8553,0.9436,0.7692,1.0000,1.0000,69880.46,189533456.2,0.5436,
5426,743.50,889.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5742,0.8075,0.8896,1.0000,1.0000,0.8856,71624.67,189696013.4,0.5343,
6162,605.87,1160.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5629,0.8080,0.8784,1.0000,1.0000,0.8788,70214.40,189821811.1,0.5331,
6123,-635.06,1144.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5517,0.7943,0.8784,1.0000,1.0000,0.8762,68816.68,189882008.4,0.5354,
287,-203.64,33.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6519,0.8850,0.9676,1.0000,1.0000,0.8435,81308.03,189927383.0,0.5201,
5872,-677.78,1058.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5577,0.7929,0.8823,1.0000,1.0000,0.8833,69562.84,189929762.8,0.5306,
4687,744.54,708.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5890,0.8087,0.8997,1.0000,1.0000,0.8969,73465.75,189983897.9,0.5300,
807,-320.83,80.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6328,0.8394,0.9573,1.0000,1.0000,0.8725,78926.84,189985085.8,0.5219,
3080,638.36,379.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6115,0.8155,0.9225,0.9975,1.0000,0.9029,76279.44,190001738.2,0.5286,
5622,-714.56,973.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5611,0.7914,0.8860,1.0000,1.0000,0.8867,69991.69,190005976.3,0.5298,
4933,746.09,765.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5854,0.8083,0.8965,1.0000,1.0000,0.8950,73013.62,190205336.0,0.5308,
3258,657.38,406.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6086,0.8141,0.9200,1.0000,1.0000,0.9003,75914.54,190235355.8,0.5287,
3971,718.98,556.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5981,0.8103,0.9090,1.0000,1.0000,0.8997,74606.74,190260331.1,0.5296,
4373,-739.74,652.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5660,0.7885,0.9030,0.9787,1.0000,0.9000,70600.28,190382944.9,0.5322,
3380,-677.73,435.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5874,0.7898,0.9173,1.0000,1.0000,0.8984,73274.80,190389324.4,0.5258,
6124,-605.87,1160.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5551,0.7953,0.8784,1.0000,1.0000,0.8805,69246.10,190393864.2,0.5331,
5371,-743.50,889.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5631,0.7899,0.8896,1.0000,1.0000,0.8879,70233.67,190600623.2,0.5344,
2841,-618.60,353.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5861,0.7937,0.9250,0.9757,1.0000,0.9067,73111.82,190621855.8,0.5283,
407,230.92,45.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6671,0.8931,0.9653,0.9710,1.0000,0.8830,83208.07,190624837.9,0.5251,
5180,746.60,827.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5801,0.8079,0.8931,1.0000,1.0000,0.8908,72354.43,190659041.3,0.5365,
2561,584.38,298.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6197,0.8199,0.9296,1.0000,1.0000,0.9008,77292.27,190774126.5,0.5290,
1746,-476.53,187.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6002,0.8078,0.9418,0.9734,1.0000,0.8980,74864.78,190915751.9,0.5289,
2388,-568.14,273.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6010,0.7972,0.9318,1.0000,1.0000,0.8965,74965.87,190924666.0,0.5251,
5425,720.75,907.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5792,0.8082,0.8896,1.0000,1.0000,0.8926,72249.52,190929769.4,0.5340,
4623,-744.54,708.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5723,0.7888,0.8997,0.9938,1.0000,0.8991,71386.81,191020223.4,0.5300,
4872,-746.09,765.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5729,0.7892,0.8965,1.0000,1.0000,0.8972,71454.60,191184162.0,0.5308,
5671,689.67,991.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5756,0.8083,0.8860,1.0000,1.0000,0.8906,71797.02,191305780.3,0.5358,
6161,576.29,1175.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5658,0.8084,0.8784,1.0000,1.0000,0.8828,70572.19,191307866.2,0.5375,
3021,-638.36,379.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5907,0.7923,0.9225,0.9903,1.0000,0.9044,73685.92,191369499.6,0.5286,
3919,-718.98,556.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5835,0.7887,0.9090,1.0000,1.0000,0.9017,72777.79,191437200.7,0.5296,
3200,-657.38,406.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5924,0.7911,0.9200,1.0000,1.0000,0.9019,73892.71,191556290.4,0.5287,
5122,-746.60,827.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5682,0.7895,0.8931,1.0000,1.0000,0.8930,70878.25,191624360.9,0.5366,
5372,-720.75,907.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5683,0.7911,0.8896,1.0000,1.0000,0.8947,70885.97,191768870.9,0.5340,
3793,700.22,522.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6045,0.8115,0.9118,1.0000,1.0000,0.9051,75400.58,191828134.3,0.5339,
6125,-576.29,1175.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5583,0.7963,0.8784,1.0000,1.0000,0.8845,69644.99,191852239.1,0.5375,
4167,190.68,928.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5594,0.8225,0.9060,0.8429,1.0000,0.9869,69775.63,191925700.6,0.5560,
1923,492.26,207.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6354,0.8301,0.9399,0.9948,1.0000,0.9072,79260.77,191973709.1,0.5328,
5179,725.43,845.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5855,0.8087,0.8931,1.0000,1.0000,0.8983,73028.87,192023959.2,0.5366,
5623,-689.67,991.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5657,0.7926,0.8860,1.0000,1.0000,0.8926,70558.75,192057835.7,0.5358,
5916,650.78,1074.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5705,0.8083,0.8823,1.0000,1.0000,0.8864,71162.93,192118411.6,0.5430,
2516,-584.38,298.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6022,0.7960,0.9296,1.0000,1.0000,0.9017,75117.79,192209372.7,0.5290,
380,-230.92,45.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6533,0.8723,0.9653,0.9800,1.0000,0.8773,81489.26,192291337.3,0.5251,
4151,-190.68,928.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5510,0.8171,0.9060,0.8356,1.0000,0.9870,68731.04,192353754.1,0.5560,
6464,458.83,1282.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5606,0.8084,0.8745,1.0000,1.0000,0.8786,69920.17,192445528.0,0.5458,
4439,722.99,670.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5909,0.8100,0.9030,0.9866,1.0000,0.9073,73702.61,192677527.8,0.5424,
6160,546.34,1189.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5684,0.8088,0.8784,1.0000,1.0000,0.8865,70899.46,192695122.4,0.5415,
5873,-650.78,1074.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5616,0.7941,0.8823,1.0000,1.0000,0.8883,70056.17,192820996.0,0.5430,
6425,-458.83,1282.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5550,0.7991,0.8745,1.0000,1.0000,0.8799,69221.42,192877741.2,0.5458,
4686,726.37,726.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5953,0.8096,0.8997,1.0000,1.0000,0.9056,74255.46,192891138.3,0.5384,
4932,726.46,784.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5912,0.8091,0.8965,1.0000,1.0000,0.9030,73741.52,192895737.2,0.5386,
5123,-725.43,845.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5738,0.7908,0.8931,1.0000,1.0000,0.9004,71577.41,192923273.6,0.5366,
3740,-700.22,522.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5894,0.7897,0.9118,1.0000,1.0000,0.9070,73520.26,193039947.2,0.5339,
4193,718.83,617.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6009,0.8104,0.9060,1.0000,1.0000,0.9068,74949.67,193040092.7,0.5394,
5424,697.53,925.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5838,0.8089,0.8896,1.0000,1.0000,0.8990,72823.92,193146789.3,0.5405,
6126,-546.34,1189.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5613,0.7973,0.8784,1.0000,1.0000,0.8881,70015.03,193211098.9,0.5415,
6461,390.43,1304.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5641,0.8087,0.8745,1.0000,1.0000,0.8838,70362.41,193230298.6,0.5442,
2720,562.28,389.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5944,0.8232,0.9273,0.8926,1.0000,0.9666,74140.46,193244530.3,0.5357,
1187,376.20,128.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6577,0.8499,0.9516,1.0000,1.0000,0.9010,82032.58,193311015.7,0.5357,
3614,680.49,489.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6109,0.8129,0.9147,1.0000,1.0000,0.9104,76200.32,193403063.8,0.5383,
1875,-492.26,207.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6127,0.8060,0.9399,0.9881,1.0000,0.9069,76424.09,193557873.4,0.5328,
6428,-390.43,1304.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5593,0.8008,0.8745,1.0000,1.0000,0.8849,69762.66,193578479.9,0.5442,
1369,409.61,139.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6517,0.8428,0.9486,1.0000,1.0000,0.9033,81294.36,193628563.3,0.5361,
4374,-722.99,670.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5731,0.7899,0.9030,0.9791,1.0000,0.9093,71479.96,193805813.0,0.5424,
5915,623.35,1091.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5739,0.8088,0.8823,1.0000,1.0000,0.8911,71582.96,193826577.0,0.5480,
4873,-726.46,784.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5789,0.7905,0.8965,1.0000,1.0000,0.9051,72204.19,193854479.9,0.5386,
4624,-726.37,726.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5790,0.7902,0.8997,0.9942,1.0000,0.9076,72218.68,193908522.3,0.5384,
5373,-697.53,925.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5731,0.7924,0.8896,1.0000,1.0000,0.9009,71490.69,193962086.1,0.5405,
2665,-562.28,389.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5877,0.8013,0.9273,0.9063,1.0000,0.9670,73302.38,194066812.7,0.5357,
4125,-718.83,617.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5868,0.7896,0.9060,1.0000,1.0000,0.9088,73188.23,194171848.3,0.5394,
1097,364.73,110.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6564,0.8519,0.9530,0.9943,1.0000,0.9010,81877.60,194243410.4,0.5408,
5670,664.35,1008.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5795,0.8089,0.8860,1.0000,1.0000,0.8961,72288.81,194353775.0,0.5488,
5914,595.53,1106.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5770,0.8092,0.8823,1.0000,1.0000,0.8954,71968.24,194370660.1,0.5455,
5178,703.78,863.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5904,0.8094,0.8931,1.0000,1.0000,0.9051,73647.49,194390911.8,0.5435,
5874,-623.35,1091.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5653,0.7952,0.8823,1.0000,1.0000,0.8928,70514.62,194502121.3,0.5480,
3560,-680.49,489.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5954,0.7908,0.9147,1.0000,1.0000,0.9121,74268.77,194649777.7,0.5383,
3436,662.04,459.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6164,0.8142,0.9173,1.0000,1.0000,0.9145,76891.67,194673674.2,0.5417,
3970,699.02,581.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6088,0.8117,0.9090,1.0000,1.0000,0.9143,75942.13,194966691.2,0.5430,
5875,-595.53,1106.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5687,0.7962,0.8823,1.0000,1.0000,0.8970,70940.32,194979099.5,0.5456,
6159,516.04,1203.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5708,0.8091,0.8784,1.0000,1.0000,0.8899,71197.90,194988532.2,0.5524,
1151,-376.20,128.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6376,0.8265,0.9516,1.0000,1.0000,0.8982,79529.81,195007604.3,0.5357,
4438,705.78,688.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5974,0.8109,0.9030,0.9872,1.0000,0.9158,74511.84,195046865.8,0.5480,
4149,-237.43,917.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5593,0.8158,0.9060,0.8502,1.0000,0.9861,69760.13,195109814.9,0.5637,
5624,-664.35,1008.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5699,0.7938,0.8860,1.0000,1.0000,0.8979,71085.35,195121595.7,0.5488,
4169,237.43,917.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5565,0.8225,0.9060,0.8392,1.0000,0.9860,69410.29,195177324.9,0.5637,
2050,507.28,228.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6413,0.8283,0.9380,1.0000,1.0000,0.9145,79989.59,195208968.4,0.5410,
5423,673.87,943.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5881,0.8095,0.8896,1.0000,1.0000,0.9048,73351.24,195229036.9,0.5465,
5124,-703.78,863.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5790,0.7920,0.8931,1.0000,1.0000,0.9070,72223.92,195267313.6,0.5435,
1333,-409.61,139.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6320,0.8189,0.9486,1.0000,1.0000,0.9015,78835.64,195275121.6,0.5361,
4931,706.37,802.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5965,0.8099,0.8965,1.0000,1.0000,0.9103,74407.37,195419141.3,0.5459,
6127,-516.04,1203.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5641,0.7983,0.8784,1.0000,1.0000,0.8913,70357.81,195511894.9,0.5524,
4685,707.73,745.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6011,0.8104,0.8997,1.0000,1.0000,0.9135,74975.82,195615713.6,0.5462,
711,293.64,73.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6796,0.8708,0.9597,1.0000,1.0000,0.9011,84767.55,195793520.1,0.5428,
5913,567.33,1121.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5798,0.8096,0.8823,1.0000,1.0000,0.8993,72320.87,195867176.9,0.5499,
3079,624.67,401.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6258,0.8171,0.9225,0.9982,1.0000,0.9216,78056.55,195898044.5,0.5455,
3257,642.73,429.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6221,0.8156,0.9200,1.0000,1.0000,0.9186,77594.27,195948688.3,0.5451,
3381,-662.04,459.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6006,0.7919,0.9173,1.0000,1.0000,0.9161,74912.78,195954873.8,0.5418,
5374,-673.87,943.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5776,0.7936,0.8896,1.0000,1.0000,0.9066,72051.06,196019217.6,0.5465,
1060,-364.73,110.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6323,0.8284,0.9530,0.9880,1.0000,0.8982,78869.80,196049378.0,0.5408,
6458,320.94,1323.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5669,0.8088,0.8745,1.0000,1.0000,0.8880,70706.61,196099969.9,0.5567,
3920,-699.02,581.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5943,0.7907,0.9090,1.0000,1.0000,0.9161,74125.02,196123871.4,0.5430,
6157,454.47,1227.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5749,0.8096,0.8784,1.0000,1.0000,0.8958,71714.43,196133679.6,0.5517,
4375,-705.78,688.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5795,0.7913,0.9030,0.9794,1.0000,0.9176,72288.69,196135989.2,0.5480,
6158,485.41,1215.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5730,0.8093,0.8784,1.0000,1.0000,0.8930,71469.07,196183453.7,0.5559,
5669,638.59,1025.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5832,0.8094,0.8860,1.0000,1.0000,0.9011,72740.41,196185680.7,0.5542,
2900,605.84,374.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6209,0.8187,0.9250,0.9827,1.0000,0.9246,77450.03,196338509.8,0.5506,
4874,-706.37,802.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5844,0.7918,0.8965,1.0000,1.0000,0.9122,72895.20,196356027.6,0.5459,
219,179.96,29.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6921,0.9167,0.9694,0.9798,1.0000,0.8807,86327.33,196401872.8,0.5415,
6431,-320.94,1323.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5629,0.8024,0.8745,1.0000,1.0000,0.8889,70210.19,196404252.2,0.5567,
5876,-567.33,1121.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5719,0.7973,0.8823,1.0000,1.0000,0.9009,71335.25,196447009.7,0.5499,
910,279.06,207.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5990,0.8743,0.9559,0.7942,1.0000,0.9999,74711.00,196455035.6,0.5523,
6129,-454.47,1227.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5689,0.8001,0.8784,1.0000,1.0000,0.8970,70967.28,196567639.7,0.5517,
5177,681.69,881.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5950,0.8101,0.8931,1.0000,1.0000,0.9113,74214.20,196612078.7,0.5499,
4625,-707.73,745.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5851,0.7915,0.8997,0.9946,1.0000,0.9154,72986.62,196612205.7,0.5462,
3792,681.45,547.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6154,0.8129,0.9118,1.0000,1.0000,0.9199,76756.66,196618058.4,0.5475,
6444,-12.00,1361.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5663,0.8072,0.8745,0.9919,1.0000,0.8961,70631.51,196636481.5,0.5585,
6128,-485.41,1215.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5666,0.7992,0.8784,1.0000,1.0000,0.8943,70674.77,196676856.6,0.5559,
6445,12.00,1361.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5596,0.8074,0.8745,0.9799,1.0000,0.8961,69800.62,196692889.0,0.5585,
2003,-507.28,228.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6227,0.8044,0.9380,1.0000,1.0000,0.9144,77674.97,196755798.9,0.5411,
5668,612.43,1041.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5865,0.8099,0.8860,1.0000,1.0000,0.9056,73154.42,196804233.6,0.5519,
4189,652.69,687.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5943,0.8139,0.9060,0.9517,1.0000,0.9385,74133.03,196820629.0,0.5589,
883,-279.06,207.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5950,0.8554,0.9559,0.8064,1.0000,0.9999,74210.79,196869994.1,0.5523,
5625,-638.59,1025.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5738,0.7949,0.8860,1.0000,1.0000,0.9028,71574.10,196926735.9,0.5542,
913,315.76,145.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6163,0.8663,0.9559,0.8320,1.0000,0.9912,76870.74,197007194.9,0.5438,
2178,523.16,251.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6423,0.8266,0.9360,1.0000,1.0000,0.9198,80114.45,197012136.5,0.5461,
4437,688.12,706.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6033,0.8117,0.9030,0.9877,1.0000,0.9234,75251.62,197055304.2,0.5516,
6156,423.24,1238.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5767,0.8098,0.8784,1.0000,1.0000,0.8984,71935.33,197148935.5,0.5546,
3022,-624.67,401.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6047,0.7944,0.9225,0.9908,1.0000,0.9229,75425.52,197255031.8,0.5456,
3201,-642.73,429.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6058,0.7931,0.9200,1.0000,1.0000,0.9200,75568.27,197258735.3,0.5452,
5125,-681.69,881.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5838,0.7933,0.8931,1.0000,1.0000,0.9131,72821.49,197464102.1,0.5499,
5626,-612.43,1041.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5774,0.7960,0.8860,1.0000,1.0000,0.9072,72027.46,197476316.8,0.5519,
685,-293.64,73.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6590,0.8483,0.9597,1.0000,1.0000,0.8969,82197.51,197539691.0,0.5428,
6130,-423.24,1238.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5711,0.8009,0.8784,1.0000,1.0000,0.8995,71236.57,197552437.2,0.5547,
2723,600.12,328.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6354,0.8187,0.9273,1.0000,1.0000,0.9274,79254.47,197591413.4,0.5482,
880,-315.76,145.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6093,0.8447,0.9559,0.8442,1.0000,0.9906,76005.91,197759312.1,0.5438,
6454,226.93,1342.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5694,0.8088,0.8745,1.0000,1.0000,0.8921,71026.89,197765246.2,0.5615,
2842,-605.84,374.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6002,0.7958,0.9250,0.9761,1.0000,0.9257,74867.52,197773853.7,0.5506,
4930,685.82,820.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6014,0.8107,0.8965,1.0000,1.0000,0.9169,75015.69,197783952.0,0.5528,
3741,-681.45,547.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6004,0.7917,0.9118,1.0000,1.0000,0.9215,74886.96,197810424.7,0.5475,
4129,-652.69,687.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5778,0.7951,0.9060,0.9457,1.0000,0.9399,72077.01,197865673.2,0.5589,
6155,391.73,1249.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5783,0.8099,0.8784,1.0000,1.0000,0.9007,72133.01,197913383.8,0.5570,
6435,-226.93,1342.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5666,0.8042,0.8745,1.0000,1.0000,0.8927,70673.49,197980956.8,0.5616,
4376,-688.12,706.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5855,0.7926,0.9030,0.9798,1.0000,0.9251,73032.11,198096072.4,0.5516,
6448,83.94,1359.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5711,0.8081,0.8745,1.0000,1.0000,0.8955,71238.07,198120924.7,0.5593,
2706,312.00,608.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5712,0.8370,0.9273,0.8166,1.0000,0.9986,71251.90,198155703.3,0.5684,
4684,688.64,762.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6063,0.8112,0.8997,1.0000,1.0000,0.9206,75632.06,198163565.6,0.5536,
6441,-83.94,1359.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5701,0.8064,0.8745,1.0000,1.0000,0.8958,71106.62,198179129.5,0.5593,
199,-179.96,29.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6874,0.8981,0.9694,1.0000,1.0000,0.8748,85738.05,198199887.3,0.5416,
2679,-312.00,608.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5713,0.8251,0.9273,0.8285,1.0000,0.9986,71265.95,198235383.8,0.5684,
3613,662.90,513.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6219,0.8143,0.9147,1.0000,1.0000,0.9252,77574.82,198270665.0,0.5520,
1666,443.01,212.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6324,0.8384,0.9436,0.9254,1.0000,0.9572,78886.25,198273768.6,0.5449,
2305,538.23,274.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6428,0.8251,0.9340,1.0000,1.0000,0.9243,80184.72,198283750.0,0.5499,
6131,-391.73,1249.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5731,0.8017,0.8784,1.0000,1.0000,0.9017,71483.78,198296580.6,0.5570,
5912,538.76,1135.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5824,0.8100,0.8823,1.0000,1.0000,0.9029,72642.83,198313580.8,0.5613,
5422,649.77,959.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5919,0.8101,0.8896,1.0000,1.0000,0.9101,73834.67,198322598.1,0.5597,
5667,585.88,1056.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5895,0.8104,0.8860,1.0000,1.0000,0.9098,73533.27,198410582.3,0.5566,
2132,-523.16,251.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6239,0.8029,0.9360,1.0000,1.0000,0.9200,77826.86,198524188.1,0.5461,
