Heliostat ID,Pos-x,Pos-y,Pos-z,Aim-x,Aim-y,Aim-z,Reflectivity,Soiling,Total eff,Cosine eff,Attenuation,Blocking,Shading,Intercept eff.,Power [kW],Annual energy,Annual efficiency,
6451,155.66,1353.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5706,0.8085,0.8745,1.0000,1.0000,0.8942,71171.14,198632898.4,0.5641,
1654,251.44,422.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6001,0.8573,0.9436,0.8220,1.0000,1.0000,74847.10,198682400.6,0.5706,
5176,659.15,898.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5991,0.8107,0.8931,1.0000,1.0000,0.9169,74732.68,198694569.1,0.5560,
4875,-685.82,820.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5895,0.7931,0.8965,1.0000,1.0000,0.9187,73531.94,198697346.0,0.5528,
6438,-155.66,1353.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5686,0.8054,0.8745,1.0000,1.0000,0.8946,70927.90,198781044.4,0.5641,
5877,-538.76,1135.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5748,0.7982,0.8823,1.0000,1.0000,0.9044,71701.25,198902758.9,0.5613,
5421,625.26,976.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5955,0.8107,0.8896,1.0000,1.0000,0.9149,74277.22,199013642.9,0.5576,
2662,-600.12,328.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6175,0.7951,0.9273,1.0000,1.0000,0.9280,77021.69,199045325.0,0.5480,
5627,-585.88,1056.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5808,0.7971,0.8860,1.0000,1.0000,0.9113,72447.73,199054070.5,0.5566,
2433,554.14,300.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6422,0.8235,0.9318,1.0000,1.0000,0.9274,80108.09,199110391.9,0.5526,
5375,-649.77,959.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5818,0.7948,0.8896,1.0000,1.0000,0.9118,72570.12,199129778.7,0.5597,
4626,-688.64,762.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5908,0.7928,0.8997,0.9950,1.0000,0.9223,73695.56,199139944.4,0.5536,
76,129.19,8.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7230,0.9431,0.9731,1.0000,1.0000,0.8730,90186.93,199208207.2,0.5409,
3969,678.19,605.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6181,0.8130,0.9090,1.0000,1.0000,0.9268,77099.66,199221150.5,0.5552,
1460,422.34,160.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6636,0.8410,0.9470,1.0000,1.0000,0.9233,82774.31,199362340.2,0.5520,
1632,-251.44,422.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5887,0.8445,0.9436,0.8186,1.0000,1.0000,73431.22,199405394.0,0.5706,
1620,-443.01,212.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6235,0.8153,0.9436,0.9387,1.0000,0.9567,77773.66,199430524.6,0.5449,
3561,-662.90,513.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6065,0.7928,0.9147,1.0000,1.0000,0.9268,75652.86,199498035.8,0.5521,
5126,-659.15,898.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5882,0.7945,0.8931,1.0000,1.0000,0.9186,73373.66,199520862.8,0.5560,
5911,509.84,1148.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5847,0.8103,0.8823,1.0000,1.0000,0.9062,72935.96,199610189.8,0.5651,
3435,645.53,482.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6277,0.8156,0.9173,1.0000,1.0000,0.9295,78289.48,199635011.8,0.5558,
5376,-625.26,976.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5857,0.7959,0.8896,1.0000,1.0000,0.9165,73050.71,199750058.4,0.5576,
2260,-538.23,274.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6247,0.8015,0.9340,1.0000,1.0000,0.9247,77925.87,199766600.2,0.5499,
5910,480.60,1160.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5869,0.8106,0.8823,1.0000,1.0000,0.9092,73201.95,199772150.7,0.5614,
2560,569.11,326.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6414,0.8221,0.9296,1.0000,1.0000,0.9299,80003.80,199825202.9,0.5549,
4929,664.83,837.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6059,0.8114,0.8965,1.0000,1.0000,0.9229,75570.75,199998384.5,0.5592,
6154,359.98,1258.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5797,0.8100,0.8784,1.0000,1.0000,0.9028,72308.59,200090779.0,0.5675,
5878,-509.84,1148.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5775,0.7992,0.8823,1.0000,1.0000,0.9075,72040.03,200169061.9,0.5651,
5879,-480.60,1160.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5801,0.8001,0.8823,1.0000,1.0000,0.9104,72353.20,200261950.3,0.5614,
2713,450.65,514.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5902,0.8317,0.9273,0.8540,1.0000,0.9929,73619.06,200340634.2,0.5643,
3921,-678.19,605.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6037,0.7927,0.9090,1.0000,1.0000,0.9284,75303.39,200353676.7,0.5552,
1794,466.82,210.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6501,0.8343,0.9418,0.9798,1.0000,0.9356,81087.94,200386142.2,0.5604,
6132,-359.98,1258.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5749,0.8025,0.8784,1.0000,1.0000,0.9037,71709.93,200459107.6,0.5675,
4683,669.10,780.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6111,0.8119,0.8997,1.0000,1.0000,0.9270,76229.12,200547007.3,0.5605,
2389,-554.14,300.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6244,0.8001,0.9318,1.0000,1.0000,0.9280,77882.49,200565141.4,0.5526,
5175,636.20,914.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6029,0.8113,0.8931,1.0000,1.0000,0.9220,75206.42,200645266.1,0.5617,
5909,451.06,1172.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5888,0.8109,0.8823,1.0000,1.0000,0.9119,73442.38,200718229.6,0.5642,
5420,600.35,991.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5987,0.8112,0.8896,1.0000,1.0000,0.9193,74681.73,200727668.9,0.5626,
2672,-450.65,514.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5869,0.8144,0.9273,0.8672,1.0000,0.9931,73210.33,200743023.0,0.5643,
4436,670.01,723.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6087,0.8125,0.9030,0.9882,1.0000,0.9303,75927.54,200761732.9,0.5661,
4178,438.59,840.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5884,0.8205,0.9060,0.8977,1.0000,0.9770,73387.74,200791612.1,0.5777,
6153,327.99,1267.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5809,0.8101,0.8784,1.0000,1.0000,0.9046,72463.11,200862161.3,0.5698,
4876,-664.83,837.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5942,0.7943,0.8965,1.0000,1.0000,0.9246,74118.50,200886780.0,0.5592,
3382,-645.53,482.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6119,0.7939,0.9173,1.0000,1.0000,0.9309,76319.05,200895612.3,0.5558,
53,-129.19,8.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7076,0.9276,0.9731,1.0000,1.0000,0.8686,88265.23,200911537.2,0.5409,
3791,661.85,570.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6247,0.8142,0.9118,1.0000,1.0000,0.9323,77924.09,200928966.1,0.5598,
1425,-422.34,160.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6440,0.8173,0.9470,1.0000,1.0000,0.9220,80327.50,200990322.6,0.5520,
5666,558.95,1070.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5923,0.8108,0.8860,1.0000,1.0000,0.9136,73879.25,201005925.0,0.5684,
3256,627.28,451.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6335,0.8171,0.9200,1.0000,1.0000,0.9337,79013.96,201009209.8,0.5597,
3078,610.20,423.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6378,0.8185,0.9225,0.9989,1.0000,0.9370,79559.06,201113261.0,0.5606,
5880,-451.06,1172.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5824,0.8010,0.8823,1.0000,1.0000,0.9130,72642.21,201183954.9,0.5642,
6133,-327.99,1267.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5766,0.8033,0.8784,1.0000,1.0000,0.9054,71915.95,201198153.5,0.5698,
2517,-569.11,326.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6238,0.7989,0.9296,1.0000,1.0000,0.9307,77812.94,201251004.0,0.5549,
5377,-600.35,991.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5892,0.7970,0.8896,1.0000,1.0000,0.9208,73495.55,201435621.8,0.5626,
5127,-636.20,914.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5923,0.7957,0.8931,1.0000,1.0000,0.9236,73883.75,201444587.0,0.5617,
4627,-669.10,780.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5961,0.7941,0.8997,0.9955,1.0000,0.9286,74350.17,201499092.1,0.5605,
4140,-438.59,840.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5758,0.8080,0.9060,0.8916,1.0000,0.9775,71824.63,201512908.1,0.5777,
6152,295.79,1275.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5820,0.8101,0.8784,1.0000,1.0000,0.9063,72597.48,201555710.5,0.5718,
4190,669.88,670.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6195,0.8130,0.9060,1.0000,1.0000,0.9318,77269.18,201592103.3,0.5637,
5628,-558.95,1070.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5839,0.7982,0.8860,1.0000,1.0000,0.9150,72837.07,201660788.3,0.5684,
2899,592.33,395.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6330,0.8201,0.9250,0.9833,1.0000,0.9402,78953.24,201717266.1,0.5661,
5908,421.22,1183.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5905,0.8111,0.8823,1.0000,1.0000,0.9144,73658.70,201741920.0,0.5672,
6149,198.15,1294.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5843,0.8100,0.8784,1.0000,1.0000,0.9100,72887.57,201811700.2,0.5684,
4377,-670.01,723.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5910,0.7940,0.9030,0.9802,1.0000,0.9319,73715.58,201827765.2,0.5661,
6134,-295.79,1275.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5781,0.8040,0.8784,1.0000,1.0000,0.9070,72102.68,201859026.4,0.5718,
6137,-198.15,1294.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5817,0.8059,0.8784,1.0000,1.0000,0.9105,72554.02,202006636.8,0.5684,
1747,-466.82,210.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6275,0.8107,0.9418,0.9738,1.0000,0.9352,78274.13,202048788.7,0.5604,
4928,643.41,853.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6099,0.8120,0.8965,1.0000,1.0000,0.9283,76076.61,202070407.9,0.5652,
3742,-661.85,570.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6099,0.7936,0.9118,1.0000,1.0000,0.9338,76074.41,202096687.1,0.5599,
1661,378.43,313.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6266,0.8483,0.9436,0.8693,1.0000,0.9979,78156.58,202166430.6,0.5738,
6151,263.41,1282.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5829,0.8101,0.8784,1.0000,1.0000,0.9077,72712.54,202173245.7,0.5736,
5881,-421.22,1183.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5845,0.8019,0.8823,1.0000,1.0000,0.9154,72908.39,202176151.4,0.5672,
6148,165.32,1298.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5848,0.8099,0.8784,1.0000,1.0000,0.9110,72948.75,202204870.6,0.5695,
1922,481.55,231.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6610,0.8323,0.9399,0.9957,1.0000,0.9403,82453.97,202280150.4,0.5620,
3202,-627.28,451.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6173,0.7952,0.9200,1.0000,1.0000,0.9350,76995.54,202305006.3,0.5597,
5419,575.05,1006.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6017,0.8117,0.8896,1.0000,1.0000,0.9233,75050.85,202330209.4,0.5673,
30,111.39,15.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7334,0.9556,0.9742,1.0000,1.0000,0.8730,91485.68,202334569.7,0.5473,
6138,-165.32,1298.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5826,0.8064,0.8784,1.0000,1.0000,0.9113,72670.05,202367590.7,0.5695,
5665,531.66,1084.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5948,0.8112,0.8860,1.0000,1.0000,0.9171,74194.51,202403243.4,0.5726,
6135,-263.41,1282.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5794,0.8046,0.8784,1.0000,1.0000,0.9083,72270.85,202443585.7,0.5736,
3023,-610.20,423.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6165,0.7964,0.9225,0.9912,1.0000,0.9381,76904.12,202451924.6,0.5606,
5174,612.84,930.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6064,0.8119,0.8931,1.0000,1.0000,0.9267,75638.71,202470791.3,0.5670,
589,268.33,67.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7044,0.8795,0.9619,1.0000,1.0000,0.9227,87868.03,202490100.6,0.5615,
6147,132.38,1302.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5852,0.8097,0.8784,1.0000,1.0000,0.9117,72993.03,202528141.2,0.5704,
5664,504.03,1097.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5971,0.8115,0.8860,1.0000,1.0000,0.9202,74481.00,202615591.3,0.5689,
3612,644.49,536.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6313,0.8156,0.9147,1.0000,1.0000,0.9377,78749.12,202629937.5,0.5645,
6139,-132.38,1302.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5834,0.8069,0.8784,1.0000,1.0000,0.9120,72769.59,202658494.8,0.5704,
4128,-669.88,670.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6058,0.7938,0.9060,1.0000,1.0000,0.9334,75563.66,202660578.1,0.5637,
6150,230.85,1288.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5837,0.8101,0.8784,1.0000,1.0000,0.9090,72809.02,202716386.0,0.5752,
4682,649.14,796.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6155,0.8126,0.8997,1.0000,1.0000,0.9328,76771.70,202776525.5,0.5670,
6146,99.36,1305.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5854,0.8095,0.8784,1.0000,1.0000,0.9123,73020.82,202782349.0,0.5711,
6140,-99.36,1305.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5841,0.8074,0.8784,1.0000,1.0000,0.9125,72852.95,202880217.2,0.5711,
4877,-643.41,853.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5985,0.7956,0.8965,1.0000,1.0000,0.9299,74658.77,202932421.3,0.5653,
6136,-230.85,1288.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5806,0.8053,0.8784,1.0000,1.0000,0.9095,72421.11,202953488.1,0.5752,
6145,66.28,1307.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5855,0.8092,0.8784,1.0000,1.0000,0.9127,73032.41,202968140.1,0.5716,
5378,-575.05,1006.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5925,0.7981,0.8896,1.0000,1.0000,0.9247,73907.12,203008761.1,0.5673,
2704,268.55,629.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5970,0.8379,0.9273,0.8520,1.0000,0.9993,74472.05,203010118.8,0.5870,
5629,-531.66,1084.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5868,0.7992,0.8860,1.0000,1.0000,0.9184,73197.48,203027669.8,0.5726,
6141,-66.28,1307.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5846,0.8079,0.8784,1.0000,1.0000,0.9129,72920.36,203033434.4,0.5716,
3968,656.53,629.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6261,0.8142,0.9090,1.0000,1.0000,0.9374,78099.75,203061227.3,0.5663,
4435,651.48,740.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6137,0.8133,0.9030,0.9888,1.0000,0.9364,76544.90,203079300.8,0.5730,
6144,33.15,1308.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5855,0.8089,0.8784,1.0000,1.0000,0.9130,73028.04,203085970.6,0.5719,
6142,-33.15,1308.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5850,0.8083,0.8784,1.0000,1.0000,0.9130,72971.98,203118632.4,0.5719,
6143,0.00,1309.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5853,0.8086,0.8784,1.0000,1.0000,0.9131,73007.87,203136108.3,0.5721,
2843,-592.33,395.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6121,0.7978,0.9250,0.9765,1.0000,0.9411,76346.48,203139158.5,0.5662,
5630,-504.03,1097.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5895,0.8001,0.8860,1.0000,1.0000,0.9214,73530.81,203168542.5,0.5689,
5128,-612.84,930.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5961,0.7969,0.8931,1.0000,1.0000,0.9281,74354.88,203241998.0,0.5670,
1625,-378.43,313.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6109,0.8288,0.9436,0.8675,1.0000,0.9978,76206.23,203296251.6,0.5738,
2681,-268.55,629.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5861,0.8277,0.9273,0.8466,1.0000,0.9993,73103.45,203644833.7,0.5870,
4628,-649.14,796.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6009,0.7954,0.8997,0.9959,1.0000,0.9343,74954.87,203702797.3,0.5670,
915,332.81,101.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6857,0.8601,0.9559,1.0000,1.0000,0.9242,85534.46,203780524.9,0.5655,
5663,476.07,1110.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5992,0.8119,0.8860,1.0000,1.0000,0.9231,74740.56,203826547.0,0.5725,
3562,-644.49,536.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6161,0.7948,0.9147,1.0000,1.0000,0.9390,76846.57,203832532.0,0.5645,
1876,-481.55,231.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6377,0.8089,0.9399,0.9887,1.0000,0.9401,79548.35,203856082.9,0.5620,
5907,391.11,1194.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5921,0.8112,0.8823,1.0000,1.0000,0.9166,73852.23,203895816.7,0.5778,
1550,434.10,182.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6722,0.8394,0.9453,1.0000,1.0000,0.9386,83840.48,203955184.8,0.5649,
11,-111.39,15.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7192,0.9417,0.9742,1.0000,1.0000,0.8686,89705.58,203960603.9,0.5473,
4927,621.59,869.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6136,0.8126,0.8965,1.0000,1.0000,0.9332,76537.07,204007698.8,0.5709,
3434,628.23,504.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6372,0.8170,0.9173,1.0000,1.0000,0.9420,79474.62,204050225.4,0.5684,
4378,-651.48,740.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5960,0.7953,0.9030,0.9806,1.0000,0.9379,74344.18,204120177.1,0.5730,
3922,-656.53,629.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6120,0.7946,0.9090,1.0000,1.0000,0.9388,76332.62,204164712.4,0.5663,
4434,632.53,756.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6182,0.8140,0.9030,0.9893,1.0000,0.9420,77108.70,204174826.0,0.5737,
5173,589.08,945.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6096,0.8124,0.8931,1.0000,1.0000,0.9309,76032.61,204177477.2,0.5720,
563,-268.33,67.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6840,0.8577,0.9619,1.0000,1.0000,0.9186,85312.94,204242703.2,0.5615,
5882,-391.11,1194.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5865,0.8027,0.8823,1.0000,1.0000,0.9175,73152.98,204327497.5,0.5778,
5631,-476.07,1110.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5920,0.8011,0.8860,1.0000,1.0000,0.9242,73838.77,204347957.8,0.5725,
1656,291.41,395.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5974,0.8553,0.9436,0.8203,1.0000,0.9999,74520.97,204399952.1,0.5811,
1630,-291.41,395.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5956,0.8405,0.9436,0.8323,1.0000,0.9999,74297.90,204622496.4,0.5811,
5906,360.75,1203.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5935,0.8114,0.8823,1.0000,1.0000,0.9186,74024.20,204757197.1,0.5804,
5662,447.82,1121.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6011,0.8121,0.8860,1.0000,1.0000,0.9257,74974.88,204766915.3,0.5753,
2049,495.52,253.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6640,0.8306,0.9380,1.0000,1.0000,0.9442,82817.52,204790802.2,0.5683,
3790,641.43,593.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6328,0.8155,0.9118,1.0000,1.0000,0.9429,78925.64,204803098.3,0.5710,
4878,-621.59,869.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6025,0.7968,0.8965,1.0000,1.0000,0.9346,75156.37,204842061.5,0.5709,
4681,628.76,812.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6194,0.8133,0.8997,1.0000,1.0000,0.9380,77264.20,204860991.0,0.5730,
5129,-589.08,945.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5996,0.7980,0.8931,1.0000,1.0000,0.9322,74789.95,204919523.7,0.5720,
5418,549.38,1020.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6044,0.8121,0.8896,1.0000,1.0000,0.9269,75387.05,204964240.8,0.5793,
2898,578.10,416.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6430,0.8216,0.9250,0.9840,1.0000,0.9528,80207.37,205062051.1,0.5726,
4379,-632.53,756.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6007,0.7965,0.9030,0.9810,1.0000,0.9433,74922.67,205146101.1,0.5737,
5883,-360.75,1203.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5883,0.8035,0.8823,1.0000,1.0000,0.9194,73377.07,205155852.2,0.5804,
5417,523.36,1034.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6068,0.8125,0.8896,1.0000,1.0000,0.9302,75692.62,205221302.3,0.5758,
5632,-447.82,1121.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5942,0.8020,0.8860,1.0000,1.0000,0.9267,74122.93,205263592.4,0.5753,
3383,-628.23,504.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6215,0.7959,0.9173,1.0000,1.0000,0.9432,77522.90,205285973.9,0.5684,
5903,268.36,1227.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5966,0.8115,0.8823,1.0000,1.0000,0.9233,74421.13,205449842.8,0.5781,
3255,611.07,473.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6430,0.8185,0.9200,1.0000,1.0000,0.9462,80207.58,205477204.8,0.5724,
5905,330.16,1212.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5947,0.8115,0.8823,1.0000,1.0000,0.9203,74175.70,205539840.6,0.5827,
1516,-434.10,182.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6527,0.8159,0.9453,1.0000,1.0000,0.9377,81413.41,205559455.7,0.5649,
878,-332.81,101.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6653,0.8371,0.9559,1.0000,1.0000,0.9213,82991.26,205595472.6,0.5655,
5379,-549.38,1020.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5956,0.7992,0.8896,1.0000,1.0000,0.9282,74287.76,205655325.6,0.5793,
1278,388.04,147.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6853,0.8479,0.9501,1.0000,1.0000,0.9427,85486.20,205693818.3,0.5698,
3077,594.99,444.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6480,0.8199,0.9225,0.9996,1.0000,0.9496,80824.44,205701129.0,0.5738,
5886,-268.36,1227.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5927,0.8057,0.8823,1.0000,1.0000,0.9239,73935.88,205734786.7,0.5782,
4629,-628.76,812.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6054,0.7966,0.8997,0.9963,1.0000,0.9393,75513.80,205760061.6,0.5730,
4926,599.36,885.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6170,0.8132,0.8965,1.0000,1.0000,0.9376,76955.69,205817605.1,0.5762,
5380,-523.36,1034.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5984,0.8002,0.8896,1.0000,1.0000,0.9314,74639.62,205838549.2,0.5758,
908,247.86,244.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6440,0.8787,0.9559,0.8496,1.0000,1.0000,80330.32,205864093.6,0.5841,
5884,-330.16,1212.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5899,0.8043,0.8823,1.0000,1.0000,0.9211,73581.67,205905073.8,0.5827,
2177,510.27,276.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6630,0.8288,0.9360,1.0000,1.0000,0.9469,82695.86,205928301.2,0.5715,
3743,-641.43,593.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6182,0.7956,0.9118,1.0000,1.0000,0.9442,77104.61,205941609.1,0.5710,
5902,237.20,1233.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5974,0.8115,0.8823,1.0000,1.0000,0.9245,74516.76,206001586.7,0.5798,
1005,345.19,117.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6824,0.8574,0.9544,0.9787,1.0000,0.9441,85119.07,206077090.7,0.5744,
5904,299.36,1220.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5957,0.8115,0.8823,1.0000,1.0000,0.9219,74307.71,206245989.7,0.5847,
5887,-237.20,1233.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5940,0.8063,0.8823,1.0000,1.0000,0.9251,74086.98,206253603.7,0.5798,
2004,-495.52,253.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6453,0.8073,0.9380,1.0000,1.0000,0.9442,80494.16,206322039.5,0.5683,
2844,-578.10,416.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6220,0.7998,0.9250,0.9769,1.0000,0.9536,77588.81,206405074.6,0.5726,
4176,395.49,861.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5922,0.8212,0.9060,0.9000,1.0000,0.9800,73865.74,206477357.2,0.5867,
5901,205.88,1239.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5980,0.8114,0.8823,1.0000,1.0000,0.9256,74595.27,206483073.4,0.5812,
5416,497.01,1047.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6091,0.8129,0.8896,1.0000,1.0000,0.9332,75969.68,206519374.6,0.5796,
3967,634.06,651.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6330,0.8154,0.9090,1.0000,1.0000,0.9464,78961.45,206523528.1,0.5763,
3611,625.29,558.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6393,0.8169,0.9147,1.0000,1.0000,0.9481,79748.70,206528584.8,0.5757,
5885,-299.36,1220.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5914,0.8050,0.8823,1.0000,1.0000,0.9226,73767.67,206577447.6,0.5848,
2304,524.16,300.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6618,0.8272,0.9340,1.0000,1.0000,0.9491,82553.35,206596667.5,0.5738,
4879,-599.36,885.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6062,0.7979,0.8965,1.0000,1.0000,0.9390,75614.68,206623156.4,0.5762,
4142,-395.49,861.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5925,0.8100,0.9060,0.9125,1.0000,0.9804,73898.99,206658653.8,0.5867,
5888,-205.88,1239.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5950,0.8070,0.8823,1.0000,1.0000,0.9260,74221.58,206701935.4,0.5812,
3203,-611.07,473.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6270,0.7971,0.9200,1.0000,1.0000,0.9473,78207.39,206745823.6,0.5724,
885,-247.86,244.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6320,0.8620,0.9559,0.8500,1.0000,1.0000,78835.31,206812865.8,0.5841,
4433,613.17,772.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6223,0.8147,0.9030,0.9899,1.0000,0.9469,77623.59,206882641.8,0.5837,
5900,174.43,1244.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5985,0.8113,0.8823,1.0000,1.0000,0.9265,74657.28,206895681.6,0.5823,
2432,538.82,327.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6598,0.8256,0.9318,1.0000,1.0000,0.9503,82304.61,206947114.0,0.5752,
5172,564.95,960.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6124,0.8129,0.8931,1.0000,1.0000,0.9347,76390.98,206951383.8,0.5845,
3024,-594.99,444.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6266,0.7984,0.9225,0.9917,1.0000,0.9505,78157.92,207016764.3,0.5738,
5661,419.27,1132.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6028,0.8123,0.8860,1.0000,1.0000,0.9280,75185.50,207056439.9,0.5863,
5889,-174.43,1244.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5960,0.8075,0.8823,1.0000,1.0000,0.9269,74340.21,207081194.2,0.5823,
5381,-497.01,1047.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6010,0.8012,0.8896,1.0000,1.0000,0.9343,74964.70,207104861.5,0.5796,
2559,552.49,354.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6578,0.8242,0.9296,1.0000,1.0000,0.9513,82049.43,207238074.5,0.5764,
5899,142.87,1248.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5989,0.8112,0.8823,1.0000,1.0000,0.9272,74703.31,207240583.8,0.5833,
5171,540.45,974.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6150,0.8134,0.8931,1.0000,1.0000,0.9382,76716.47,207258098.1,0.5811,
1243,-388.04,147.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6654,0.8246,0.9501,1.0000,1.0000,0.9412,83003.74,207352613.1,0.5698,
5890,-142.87,1248.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5968,0.8081,0.8823,1.0000,1.0000,0.9275,74443.29,207392584.5,0.5833,
2133,-510.27,276.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6446,0.8057,0.9360,1.0000,1.0000,0.9471,80404.94,207419013.8,0.5716,
4925,576.75,900.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6200,0.8138,0.8965,1.0000,1.0000,0.9416,77335.77,207507119.5,0.5812,
5898,111.21,1251.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5991,0.8110,0.8823,1.0000,1.0000,0.9278,74733.79,207518749.1,0.5841,
1793,455.99,232.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6697,0.8365,0.9418,0.9807,1.0000,0.9605,83538.16,207529688.0,0.5779,
5633,-419.27,1132.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5963,0.8029,0.8860,1.0000,1.0000,0.9289,74384.71,207552384.2,0.5863,
3923,-634.06,651.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6192,0.7964,0.9090,1.0000,1.0000,0.9476,77231.07,207594119.8,0.5763,
5891,-111.21,1251.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5975,0.8086,0.8823,1.0000,1.0000,0.9280,74531.18,207637106.4,0.5841,
3563,-625.29,558.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6243,0.7967,0.9147,1.0000,1.0000,0.9493,77874.52,207701667.3,0.5757,
5130,-564.95,960.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6028,0.7991,0.8931,1.0000,1.0000,0.9360,75191.68,207708156.4,0.5845,
5415,470.34,1059.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6111,0.8132,0.8896,1.0000,1.0000,0.9359,76220.18,207724990.9,0.5831,
4380,-613.17,772.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6049,0.7978,0.9030,0.9814,1.0000,0.9481,75455.50,207852174.2,0.5838,
969,-345.19,117.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6596,0.8345,0.9544,0.9741,1.0000,0.9420,82270.78,207859022.2,0.5744,
5131,-540.45,974.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6058,0.8002,0.8931,1.0000,1.0000,0.9393,75562.56,207939036.6,0.5811,
3433,610.16,526.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6452,0.8183,0.9173,1.0000,1.0000,0.9524,80475.51,207979469.6,0.5797,
5660,390.46,1142.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6043,0.8125,0.8860,1.0000,1.0000,0.9301,75373.83,208003667.6,0.5891,
2261,-524.16,300.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6437,0.8044,0.9340,1.0000,1.0000,0.9495,80296.44,208058131.7,0.5738,
4680,607.97,828.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6230,0.8139,0.8997,1.0000,1.0000,0.9426,77710.75,208068807.9,0.5867,
5658,332.10,1161.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6068,0.8128,0.8860,1.0000,1.0000,0.9337,75688.66,208187925.1,0.5854,
5382,-470.34,1059.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6034,0.8021,0.8896,1.0000,1.0000,0.9369,75264.81,208278067.2,0.5831,
3789,620.23,615.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6396,0.8167,0.9118,1.0000,1.0000,0.9517,79782.46,208281491.1,0.5811,
4880,-576.75,900.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6096,0.7991,0.8965,1.0000,1.0000,0.9428,76036.84,208282798.6,0.5812,
2390,-538.82,327.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6420,0.8030,0.9318,1.0000,1.0000,0.9508,80085.42,208377806.2,0.5752,
5634,-390.46,1142.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5983,0.8037,0.8860,1.0000,1.0000,0.9310,74625.43,208466098.4,0.5891,
5636,-332.10,1161.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6017,0.8053,0.8860,1.0000,1.0000,0.9344,75048.26,208565890.1,0.5854,
401,162.85,169.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6814,0.9144,0.9653,0.8553,1.0000,1.0000,84991.45,208626326.2,0.5867,
4679,586.80,843.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6263,0.8145,0.8997,1.0000,1.0000,0.9468,78115.17,208628417.6,0.5840,
2518,-552.49,354.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6403,0.8018,0.9296,1.0000,1.0000,0.9519,79869.51,208637288.8,0.5764,
5170,515.61,987.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6174,0.8138,0.8931,1.0000,1.0000,0.9413,77011.51,208643097.8,0.5851,
5659,361.39,1152.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6056,0.8127,0.8860,1.0000,1.0000,0.9320,75541.16,208870747.3,0.5917,
5657,302.59,1169.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6078,0.8129,0.8860,1.0000,1.0000,0.9352,75817.36,208893290.8,0.5875,
4630,-607.97,828.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6095,0.7978,0.8997,0.9968,1.0000,0.9439,76030.83,208988305.9,0.5867,
4924,553.77,914.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6228,0.8143,0.8965,1.0000,1.0000,0.9452,77680.39,209082859.8,0.5858,
1748,-455.99,232.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6469,0.8135,0.9418,0.9743,1.0000,0.9602,80689.78,209100353.0,0.5780,
4432,593.42,787.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6261,0.8154,0.9030,0.9905,1.0000,0.9513,78093.93,209139604.0,0.5910,
4183,541.17,778.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6213,0.8180,0.9060,0.9621,1.0000,0.9655,77498.47,209140714.5,0.5892,
3384,-610.16,526.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6298,0.7978,0.9173,1.0000,1.0000,0.9534,78551.78,209185455.1,0.5797,
5897,79.49,1254.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5993,0.8107,0.8823,1.0000,1.0000,0.9283,74749.06,209190087.8,0.5933,
772,302.90,92.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7113,0.8688,0.9585,1.0000,1.0000,0.9464,88719.16,209199500.3,0.5794,
5637,-302.59,1169.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6031,0.8061,0.8860,1.0000,1.0000,0.9358,75232.38,209237940.2,0.5875,
5892,-79.49,1254.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5981,0.8090,0.8823,1.0000,1.0000,0.9284,74604.14,209278390.0,0.5933,
5132,-515.61,987.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6085,0.8012,0.8931,1.0000,1.0000,0.9423,75904.90,209292248.9,0.5851,
5635,-361.39,1152.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6000,0.8045,0.8860,1.0000,1.0000,0.9328,74846.25,209299210.9,0.5917,
386,-162.85,169.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6734,0.9002,0.9653,0.8587,1.0000,1.0000,83991.04,209332923.3,0.5867,
5896,47.71,1255.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5993,0.8105,0.8823,1.0000,1.0000,0.9286,74749.40,209339254.1,0.5937,
3744,-620.23,615.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6253,0.7974,0.9118,1.0000,1.0000,0.9529,77997.95,209386810.2,0.5811,
5893,-47.71,1255.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5986,0.8095,0.8823,1.0000,1.0000,0.9287,74662.37,209392265.2,0.5937,
5895,15.91,1256.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5992,0.8102,0.8823,1.0000,1.0000,0.9287,74735.00,209422585.0,0.5939,
3254,594.10,494.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6510,0.8198,0.9200,1.0000,1.0000,0.9565,81206.89,209428592.4,0.5836,
5894,-15.91,1256.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5989,0.8098,0.8823,1.0000,1.0000,0.9288,74705.98,209440260.3,0.5939,
4631,-586.80,843.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6134,0.7990,0.8997,0.9973,1.0000,0.9480,76509.55,209469398.9,0.5840,
5656,272.88,1176.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6087,0.8129,0.8860,1.0000,1.0000,0.9365,75928.22,209526702.4,0.5893,
3966,610.82,673.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6390,0.8164,0.9090,1.0000,1.0000,0.9540,79702.25,209643059.8,0.5854,
3076,579.05,464.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6562,0.8213,0.9225,1.0000,1.0000,0.9598,81855.84,209731058.4,0.5852,
4135,-541.17,778.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6189,0.8026,0.9060,0.9760,1.0000,0.9663,77197.28,209778357.4,0.5892,
4881,-553.77,914.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6127,0.8002,0.8965,1.0000,1.0000,0.9463,76425.76,209827699.5,0.5858,
5638,-272.88,1176.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6045,0.8068,0.8860,1.0000,1.0000,0.9371,75399.48,209837726.1,0.5893,
5169,490.43,1000.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6195,0.8142,0.8931,1.0000,1.0000,0.9441,77278.37,209931374.8,0.5889,
5414,443.36,1071.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6129,0.8135,0.8896,1.0000,1.0000,0.9383,76445.91,209963607.3,0.5942,
3610,605.32,580.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6462,0.8181,0.9147,1.0000,1.0000,0.9568,80597.09,210012719.9,0.5858,
5655,243.01,1183.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6095,0.8129,0.8860,1.0000,1.0000,0.9377,76022.07,210090134.7,0.5909,
4381,-593.42,787.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6089,0.7990,0.9030,0.9818,1.0000,0.9524,75946.81,210097048.0,0.5910,
1368,398.99,167.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6921,0.8461,0.9486,1.0000,1.0000,0.9555,86330.88,210141478.2,0.5822,
2897,563.15,436.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6514,0.8229,0.9250,0.9847,1.0000,0.9629,81251.00,210193432.3,0.5910,
4678,565.25,858.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6292,0.8151,0.8997,1.0000,1.0000,0.9506,78481.02,210327189.0,0.5889,
1921,469.68,254.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6793,0.8345,0.9399,0.9967,1.0000,0.9627,84726.66,210340620.5,0.5851,
5639,-243.01,1183.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6057,0.8074,0.8860,1.0000,1.0000,0.9382,75550.29,210367259.3,0.5910,
4186,598.65,734.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6368,0.8161,0.9060,1.0000,1.0000,0.9544,79433.57,210398323.9,0.5880,
5383,-443.36,1071.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6056,0.8031,0.8896,1.0000,1.0000,0.9393,75541.62,210525348.8,0.5942,
5133,-490.43,1000.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6111,0.8022,0.8931,1.0000,1.0000,0.9451,76220.81,210548013.7,0.5889,
4923,530.43,928.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6253,0.8148,0.8965,1.0000,1.0000,0.9485,77992.36,210551058.0,0.5901,
5654,212.97,1188.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6101,0.8128,0.8860,1.0000,1.0000,0.9387,76099.64,210585334.4,0.5924,
3204,-594.10,494.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6352,0.7991,0.9200,1.0000,1.0000,0.9574,79234.54,210667037.4,0.5837,
3924,-610.82,673.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6255,0.7982,0.9090,1.0000,1.0000,0.9551,78015.53,210677394.0,0.5854,
4431,573.29,802.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6295,0.8160,0.9030,0.9910,1.0000,0.9553,78523.72,210776161.8,0.5957,
5640,-212.97,1188.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6068,0.8081,0.8860,1.0000,1.0000,0.9391,75685.46,210828321.7,0.5924,
747,-302.90,92.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6910,0.8465,0.9585,1.0000,1.0000,0.9436,86186.77,210914148.6,0.5794,
5413,416.10,1081.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6145,0.8137,0.8896,1.0000,1.0000,0.9405,76648.49,210990113.7,0.5972,
3025,-579.05,464.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6351,0.8004,0.9225,0.9923,1.0000,0.9606,79220.61,211015142.6,0.5852,
4632,-565.25,858.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6169,0.8002,0.8997,0.9977,1.0000,0.9517,76953.29,211137499.7,0.5890,
3564,-605.32,580.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6314,0.7986,0.9147,1.0000,1.0000,0.9578,78759.39,211152192.9,0.5858,
4430,552.79,816.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6327,0.8166,0.9030,0.9916,1.0000,0.9588,78916.66,211201533.4,0.5929,
4882,-530.43,928.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6156,0.8013,0.8965,1.0000,1.0000,0.9495,76784.11,211264177.5,0.5901,
5411,360.80,1101.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6172,0.8141,0.8896,1.0000,1.0000,0.9443,76990.08,211272354.7,0.5937,
4132,-598.65,734.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6242,0.7990,0.9060,1.0000,1.0000,0.9554,77854.48,211357296.0,0.5880,
3788,598.26,637.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6455,0.8178,0.9118,1.0000,1.0000,0.9591,80513.85,211403187.8,0.5902,
3432,591.34,547.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6519,0.8195,0.9173,1.0000,1.0000,0.9609,81318.24,211474319.3,0.5897,
5384,-416.10,1081.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6077,0.8040,0.8896,1.0000,1.0000,0.9414,75796.66,211517958.4,0.5972,
2845,-563.15,436.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6304,0.8018,0.9250,0.9774,1.0000,0.9636,78631.70,211546936.9,0.5910,
467,244.75,61.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7275,0.8885,0.9639,1.0000,1.0000,0.9413,90748.51,211611551.0,0.5859,
4382,-573.29,802.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6125,0.8002,0.9030,0.9822,1.0000,0.9563,76400.40,211697963.0,0.5957,
5386,-360.80,1101.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6113,0.8057,0.8896,1.0000,1.0000,0.9450,76246.75,211712532.8,0.5937,
397,82.16,220.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6783,0.9207,0.9653,0.8457,1.0000,1.0000,84609.80,211725970.5,0.5953,
1334,-398.99,167.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6724,0.8229,0.9486,1.0000,1.0000,0.9545,83875.23,211761959.4,0.5822,
4160,24.00,947.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5997,0.8214,0.9060,0.9036,1.0000,0.9883,74807.68,211882462.9,0.6130,
1877,-469.68,254.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6557,0.8117,0.9399,0.9893,1.0000,0.9626,81789.36,211886162.2,0.5852,
4677,543.34,872.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6318,0.8156,0.8997,1.0000,1.0000,0.9540,78811.56,211912484.6,0.5936,
4922,506.76,941.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6275,0.8152,0.8965,1.0000,1.0000,0.9514,78274.28,211917554.4,0.5941,
5412,388.58,1092.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6159,0.8139,0.8896,1.0000,1.0000,0.9425,76829.44,211934689.7,0.6000,
390,-82.16,220.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6791,0.9136,0.9653,0.8533,1.0000,1.0000,84710.90,211943505.3,0.5953,
4383,-552.79,816.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6159,0.8014,0.9030,0.9826,1.0000,0.9597,76819.77,212045757.6,0.5929,
5410,332.80,1110.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6184,0.8142,0.8896,1.0000,1.0000,0.9459,77131.65,212051935.2,0.5960,
4158,-24.00,947.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.5929,0.8207,0.9060,0.8940,1.0000,0.9883,73957.44,212223266.7,0.6130,
5168,464.95,1012.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6215,0.8145,0.8931,1.0000,1.0000,0.9466,77519.11,212294995.5,0.6004,
2048,482.57,277.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6800,0.8328,0.9380,1.0000,1.0000,0.9646,84823.17,212327626.9,0.5900,
1096,356.23,135.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7021,0.8552,0.9530,0.9957,1.0000,0.9587,87572.57,212341457.8,0.5912,
5385,-388.58,1092.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6095,0.8048,0.8896,1.0000,1.0000,0.9433,76031.28,212428126.8,0.6000,
3965,586.82,694.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6441,0.8175,0.9090,1.0000,1.0000,0.9604,80337.95,212452732.4,0.5936,
5387,-332.80,1110.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6129,0.8064,0.8896,1.0000,1.0000,0.9465,76444.17,212458250.9,0.5960,
3745,-598.26,637.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6315,0.7993,0.9118,1.0000,1.0000,0.9601,78772.98,212471862.7,0.5902,
5653,182.80,1193.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6106,0.8128,0.8860,1.0000,1.0000,0.9396,76161.57,212524386.8,0.6024,
4883,-506.76,941.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6182,0.8023,0.8965,1.0000,1.0000,0.9523,77114.32,212598152.9,0.5941,
3385,-591.34,547.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6368,0.7997,0.9173,1.0000,1.0000,0.9618,79430.85,212646328.2,0.5897,
4633,-543.34,872.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6202,0.8013,0.8997,0.9982,1.0000,0.9550,77365.09,212691171.9,0.5936,
5641,-182.80,1193.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6077,0.8086,0.8860,1.0000,1.0000,0.9399,75805.56,212741926.8,0.6024,
5409,304.58,1118.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6194,0.8143,0.8896,1.0000,1.0000,0.9473,77255.24,212759207.6,0.5980,
5652,152.51,1198.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6110,0.8126,0.8860,1.0000,1.0000,0.9403,76208.43,212892649.1,0.6035,
5134,-464.95,1012.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6134,0.8032,0.8931,1.0000,1.0000,0.9475,76512.21,212922342.1,0.6004,
3253,576.40,514.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6577,0.8211,0.9200,1.0000,1.0000,0.9648,82040.91,212924802.7,0.5937,
2176,496.17,301.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6778,0.8310,0.9360,1.0000,1.0000,0.9656,84548.31,212969373.2,0.5920,
5166,413.09,1034.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6248,0.8151,0.8931,1.0000,1.0000,0.9510,77929.56,213050267.8,0.5981,
5642,-152.51,1198.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6086,0.8092,0.8860,1.0000,1.0000,0.9406,75911.04,213074201.4,0.6035,
3609,584.61,601.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6519,0.8192,0.9147,1.0000,1.0000,0.9640,81315.60,213125960.8,0.5948,
5388,-304.58,1118.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6143,0.8072,0.8896,1.0000,1.0000,0.9479,76624.55,213131304.4,0.5980,
5651,122.13,1201.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6112,0.8125,0.8860,1.0000,1.0000,0.9409,76240.67,213195797.3,0.6044,
2303,508.85,326.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6756,0.8293,0.9340,1.0000,1.0000,0.9665,84272.70,213247429.1,0.5932,
2431,522.21,352.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6728,0.8277,0.9318,1.0000,1.0000,0.9666,83919.15,213278976.4,0.5937,
2558,534.55,380.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6700,0.8262,0.9296,1.0000,1.0000,0.9666,83571.11,213282664.0,0.5941,
3075,562.39,484.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6629,0.8226,0.9225,1.0000,1.0000,0.9680,82684.87,213285943.4,0.5953,
1459,410.26,189.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6960,0.8442,0.9470,1.0000,1.0000,0.9647,86812.87,213309391.5,0.5913,
5643,-122.13,1201.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6093,0.8097,0.8860,1.0000,1.0000,0.9411,76002.30,213341214.0,0.6044,
4676,521.08,885.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6342,0.8161,0.8997,1.0000,1.0000,0.9570,79109.78,213391110.0,0.5979,
5408,276.16,1125.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6202,0.8144,0.8896,1.0000,1.0000,0.9485,77361.83,213396558.9,0.5999,
5167,439.16,1023.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6232,0.8148,0.8931,1.0000,1.0000,0.9489,77735.60,213398386.9,0.6036,
5650,91.67,1204.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6114,0.8123,0.8860,1.0000,1.0000,0.9414,76258.69,213434721.4,0.6050,
441,-244.75,61.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7075,0.8674,0.9639,1.0000,1.0000,0.9376,88243.78,213446224.4,0.5859,
3925,-586.82,694.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6310,0.8000,0.9090,1.0000,1.0000,0.9613,78701.15,213447884.0,0.5936,
5644,-91.67,1204.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6099,0.8102,0.8860,1.0000,1.0000,0.9415,76079.64,213543885.3,0.6050,
5136,-413.09,1034.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6175,0.8050,0.8931,1.0000,1.0000,0.9517,77028.37,213573820.4,0.5982,
5649,61.14,1206.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6114,0.8120,0.8860,1.0000,1.0000,0.9417,76262.77,213610106.4,0.6055,
5645,-61.14,1206.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6104,0.8106,0.8860,1.0000,1.0000,0.9418,76143.28,213682930.4,0.6055,
5648,30.58,1207.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6113,0.8117,0.8860,1.0000,1.0000,0.9419,76253.17,213722435.7,0.6058,
5389,-276.16,1125.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6156,0.8079,0.8896,1.0000,1.0000,0.9490,76788.77,213734119.6,0.5999,
5646,-30.58,1207.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6108,0.8110,0.8860,1.0000,1.0000,0.9420,76193.38,213758862.1,0.6058,
5647,0.00,1207.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6111,0.8114,0.8860,1.0000,1.0000,0.9420,76230.01,213771992.7,0.6059,
2005,-482.57,277.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6616,0.8102,0.9380,1.0000,1.0000,0.9646,82520.98,213823361.3,0.5900,
5165,386.76,1044.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6262,0.8153,0.8931,1.0000,1.0000,0.9528,78102.55,213985996.2,0.6009,
5135,-439.16,1023.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6156,0.8041,0.8931,1.0000,1.0000,0.9498,76780.86,213991641.0,0.6037,
4429,531.93,830.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6356,0.8171,0.9030,0.9922,1.0000,0.9619,79276.11,214046136.0,0.6056,
1061,-356.23,135.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6774,0.8323,0.9530,0.9887,1.0000,0.9571,84494.19,214123441.5,0.5912,
3205,-576.40,514.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6422,0.8010,0.9200,1.0000,1.0000,0.9656,80104.99,214128761.7,0.5937,
4634,-521.08,885.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6233,0.8024,0.8997,0.9987,1.0000,0.9579,77747.73,214137309.7,0.5979,
2896,547.51,455.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6584,0.8243,0.9250,0.9854,1.0000,0.9710,82119.02,214167439.8,0.6026,
3787,575.55,657.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6505,0.8188,0.9118,1.0000,1.0000,0.9653,81137.12,214204680.5,0.5984,
3565,-584.61,601.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6375,0.8004,0.9147,1.0000,1.0000,0.9648,79521.68,214228300.7,0.5948,
5137,-386.76,1044.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6194,0.8059,0.8931,1.0000,1.0000,0.9535,77256.17,214280142.6,0.6004,
4920,458.45,965.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6314,0.8160,0.8965,1.0000,1.0000,0.9564,78757.26,214366848.8,0.6013,
4921,482.76,954.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6296,0.8156,0.8965,1.0000,1.0000,0.9540,78528.53,214402353.2,0.6060,
2134,-496.17,301.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6597,0.8086,0.9360,1.0000,1.0000,0.9658,82281.71,214424550.4,0.5920,
405,216.88,91.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7179,0.9015,0.9653,0.9150,1.0000,0.9989,89543.36,214432426.5,0.5952,
3026,-562.39,484.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6423,0.8023,0.9225,0.9928,1.0000,0.9686,80122.76,214534349.8,0.5953,
3431,571.79,567.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6576,0.8207,0.9173,1.0000,1.0000,0.9679,82026.30,214583298.3,0.5988,
5164,360.18,1054.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6274,0.8155,0.8931,1.0000,1.0000,0.9545,78255.97,214626873.5,0.6029,
2519,-534.55,380.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6528,0.8046,0.9296,1.0000,1.0000,0.9670,81424.74,214642112.8,0.5941,
2391,-522.21,352.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6552,0.8058,0.9318,1.0000,1.0000,0.9670,81730.48,214671210.7,0.5937,
2262,-508.85,326.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6577,0.8072,0.9340,1.0000,1.0000,0.9667,82043.43,214671696.6,0.5932,
4675,498.49,898.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6364,0.8166,0.8997,1.0000,1.0000,0.9597,79378.42,214747289.1,0.6019,
1426,-410.26,189.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6765,0.8212,0.9470,1.0000,1.0000,0.9639,84388.61,214895777.5,0.5913,
4384,-531.93,830.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6190,0.8025,0.9030,0.9831,1.0000,0.9628,77208.10,214910151.1,0.6056,
4885,-458.45,965.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6229,0.8043,0.8965,1.0000,1.0000,0.9572,77699.08,214980292.9,0.6013,
3964,562.10,714.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6484,0.8184,0.9090,1.0000,1.0000,0.9658,80882.65,214983028.2,0.6010,
5138,-360.18,1054.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6210,0.8068,0.8931,1.0000,1.0000,0.9551,77465.55,215095462.7,0.6029,
4884,-482.76,954.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6207,0.8034,0.8965,1.0000,1.0000,0.9549,77418.64,215095864.4,0.6060,
3746,-575.55,657.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6369,0.8011,0.9118,1.0000,1.0000,0.9662,79446.30,215233731.2,0.5984,
1792,444.08,254.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6833,0.8386,0.9418,0.9816,1.0000,0.9765,85227.77,215368864.4,0.6037,
5163,333.37,1063.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6285,0.8157,0.8931,1.0000,1.0000,0.9560,78391.10,215403229.3,0.6052,
4428,510.74,843.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6382,0.8176,0.9030,0.9928,1.0000,0.9647,79605.15,215438460.1,0.6098,
4919,433.84,977.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6330,0.8163,0.8965,1.0000,1.0000,0.9585,78962.45,215459388.9,0.6045,
4635,-498.49,898.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6262,0.8035,0.8997,0.9992,1.0000,0.9606,78103.76,215459893.1,0.6019,
2846,-547.51,455.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6374,0.8038,0.9250,0.9778,1.0000,0.9715,79508.69,215507227.7,0.6027,
5407,247.57,1132.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6209,0.8144,0.8896,1.0000,1.0000,0.9496,77452.29,215531119.1,0.6106,
382,-216.88,91.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7117,0.8822,0.9653,0.9272,1.0000,0.9988,88772.40,215589700.7,0.5952,
3386,-571.79,567.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6428,0.8016,0.9173,1.0000,1.0000,0.9686,80182.73,215717739.0,0.5988,
5139,-333.37,1063.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6226,0.8076,0.8931,1.0000,1.0000,0.9565,77657.67,215837187.8,0.6052,
5390,-247.57,1132.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6168,0.8086,0.8896,1.0000,1.0000,0.9501,76937.61,215846495.1,0.6106,
4427,489.22,856.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6406,0.8181,0.9030,0.9935,1.0000,0.9672,79906.58,215853485.3,0.6090,
1549,420.48,212.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6983,0.8425,0.9453,1.0000,1.0000,0.9715,87108.08,215890429.7,0.5990,
3608,563.17,621.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6568,0.8203,0.9147,1.0000,1.0000,0.9699,81923.20,215908807.7,0.6030,
3926,-562.10,714.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6358,0.8017,0.9090,1.0000,1.0000,0.9666,79301.40,215936463.4,0.6011,
4674,475.57,911.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6383,0.8170,0.8997,1.0000,1.0000,0.9622,79619.96,215998289.1,0.6056,
