Heliostat ID,Pos-x,Pos-y,Pos-z,Aim-x,Aim-y,Aim-z,Reflectivity,Soiling,Total eff,Cosine eff,Attenuation,Blocking,Shading,Intercept eff.,Power [kW],Annual energy,Annual efficiency,
3252,557.99,534.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6633,0.8223,0.9200,1.0000,1.0000,0.9715,82735.56,216019914.3,0.6027,
4886,-433.84,977.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6250,0.8053,0.8965,1.0000,1.0000,0.9592,77957.50,216038330.9,0.6045,
5406,218.82,1138.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6215,0.8144,0.8896,1.0000,1.0000,0.9506,77527.39,216041930.3,0.6121,
4918,408.96,987.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6345,0.8166,0.8965,1.0000,1.0000,0.9604,79145.88,216247687.7,0.6069,
4385,-510.74,843.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6219,0.8036,0.9030,0.9835,1.0000,0.9655,77568.29,216268311.9,0.6098,
5391,-218.82,1138.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6179,0.8092,0.8896,1.0000,1.0000,0.9510,77071.75,216320777.9,0.6121,
3074,545.04,504.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6684,0.8238,0.9225,1.0000,1.0000,0.9745,83369.32,216425525.3,0.6044,
5405,189.93,1143.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6220,0.8143,0.8896,1.0000,1.0000,0.9514,77587.81,216487696.5,0.6134,
2715,485.63,482.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6520,0.8296,0.9273,0.9489,1.0000,0.9897,81331.27,216558425.6,0.6157,
1920,456.70,277.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6920,0.8366,0.9399,0.9977,1.0000,0.9774,86320.16,216598699.4,0.6034,
4386,-489.22,856.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6246,0.8047,0.9030,0.9840,1.0000,0.9679,77902.97,216612685.1,0.6090,
2719,548.26,409.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6748,0.8246,0.9273,1.0000,1.0000,0.9778,84169.28,216620972.7,0.6049,
2895,531.20,474.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6641,0.8255,0.9250,0.9861,1.0000,0.9773,82842.14,216673626.3,0.6085,
4636,-475.57,911.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6288,0.8045,0.8997,0.9997,1.0000,0.9629,78435.48,216676899.3,0.6056,
3786,552.14,677.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6547,0.8198,0.9118,1.0000,1.0000,0.9705,81667.60,216719555.2,0.6057,
5392,-189.93,1143.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6189,0.8099,0.8896,1.0000,1.0000,0.9517,77191.79,216729795.2,0.6134,
4887,-408.96,987.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6269,0.8062,0.8965,1.0000,1.0000,0.9610,78195.53,216800032.4,0.6069,
5404,160.91,1147.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6224,0.8142,0.8896,1.0000,1.0000,0.9521,77634.13,216869855.5,0.6145,
1749,-444.08,254.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6604,0.8163,0.9418,0.9749,1.0000,0.9763,82373.88,216941164.2,0.6037,
3566,-563.17,621.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6428,0.8022,0.9147,1.0000,1.0000,0.9706,80179.60,216970999.0,0.6030,
5393,-160.91,1147.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6197,0.8104,0.8896,1.0000,1.0000,0.9524,77298.21,217075017.6,0.6145,
4673,452.35,922.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6401,0.8174,0.8997,1.0000,1.0000,0.9643,79836.65,217158812.2,0.6090,
4917,383.82,997.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6358,0.8168,0.8965,1.0000,1.0000,0.9621,79309.15,217170368.1,0.6096,
3206,-557.99,534.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6481,0.8029,0.9200,1.0000,1.0000,0.9722,80843.67,217185750.0,0.6027,
5403,131.80,1151.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6227,0.8140,0.8896,1.0000,1.0000,0.9527,77666.83,217189624.4,0.6154,
4426,467.38,868.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6428,0.8185,0.9030,0.9941,1.0000,0.9694,80182.92,217190168.0,0.6122,
3963,536.69,734.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6522,0.8193,0.9090,1.0000,1.0000,0.9703,81348.76,217261815.4,0.6078,
404,206.45,113.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6951,0.9053,0.9653,0.8814,1.0000,1.0000,86707.75,217270675.2,0.6091,
3430,551.54,587.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6624,0.8218,0.9173,1.0000,1.0000,0.9736,82620.45,217351181.8,0.6069,
5394,-131.80,1151.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6205,0.8110,0.8896,1.0000,1.0000,0.9529,77391.43,217357693.5,0.6154,
1517,-420.48,212.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6792,0.8198,0.9453,1.0000,1.0000,0.9711,84718.53,217441511.5,0.5990,
5402,102.60,1154.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6228,0.8139,0.8896,1.0000,1.0000,0.9531,77686.34,217448005.6,0.6161,
5395,-102.60,1154.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6211,0.8115,0.8896,1.0000,1.0000,0.9533,77471.79,217578855.3,0.6161,
3027,-545.04,504.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6485,0.8042,0.9225,0.9934,1.0000,0.9751,80891.46,217634593.0,0.6044,
5401,73.33,1156.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6229,0.8136,0.8896,1.0000,1.0000,0.9535,77692.97,217645792.0,0.6167,
4888,-383.82,997.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6287,0.8071,0.8965,1.0000,1.0000,0.9627,78414.68,217687429.2,0.6096,
3747,-552.14,677.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6416,0.8028,0.9118,1.0000,1.0000,0.9712,80032.57,217706418.7,0.6057,
5162,306.35,1071.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6294,0.8158,0.8931,1.0000,1.0000,0.9573,78509.05,217720126.2,0.6164,
5396,-73.33,1156.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6216,0.8119,0.8896,1.0000,1.0000,0.9536,77539.54,217739324.9,0.6167,
2670,-485.63,482.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6335,0.8108,0.9273,0.9431,1.0000,0.9899,79019.46,217743532.1,0.6157,
2697,107.54,675.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6229,0.8388,0.9273,0.8876,1.0000,0.9997,77691.42,217769521.3,0.6326,
5400,44.02,1158.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6228,0.8134,0.8896,1.0000,1.0000,0.9537,77687.00,217783571.0,0.6171,
4916,358.43,1007.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6370,0.8170,0.8965,1.0000,1.0000,0.9636,79453.72,217787894.3,0.6115,
4637,-452.35,922.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6312,0.8055,0.8997,1.0000,1.0000,0.9650,78729.68,217802787.7,0.6090,
5397,-44.02,1158.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6221,0.8123,0.8896,1.0000,1.0000,0.9538,77594.87,217839718.2,0.6171,
5399,14.68,1159.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6227,0.8131,0.8896,1.0000,1.0000,0.9538,77668.60,217861728.0,0.6172,
5398,-14.68,1159.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6224,0.8127,0.8896,1.0000,1.0000,0.9539,77637.88,217880448.2,0.6172,
4182,521.29,791.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6481,0.8186,0.9060,1.0000,1.0000,0.9684,80846.39,217889798.8,0.6133,
1665,432.10,234.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6979,0.8406,0.9436,1.0000,1.0000,0.9750,87056.30,217908372.0,0.6064,
4387,-467.38,868.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6270,0.8057,0.9030,0.9844,1.0000,0.9700,78214.51,217920646.2,0.6123,
832,310.96,112.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7278,0.8671,0.9573,1.0000,1.0000,0.9715,90787.03,217923634.7,0.6036,
2847,-531.20,474.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6434,0.8057,0.9250,0.9783,1.0000,0.9778,80249.28,217948804.1,0.6085,
383,-206.45,113.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6872,0.8870,0.9653,0.8893,1.0000,1.0000,85715.21,217970583.2,0.6091,
2666,-548.26,409.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6575,0.8033,0.9273,1.0000,1.0000,0.9781,82015.21,217978183.7,0.6049,
1878,-456.70,277.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6685,0.8145,0.9399,0.9899,1.0000,0.9773,83379.08,218094784.3,0.6034,
5140,-306.35,1071.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6240,0.8083,0.8931,1.0000,1.0000,0.9578,77833.58,218135408.0,0.6165,
1277,376.94,174.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7124,0.8510,0.9501,1.0000,1.0000,0.9763,88864.51,218160127.8,0.6051,
3927,-536.69,734.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6400,0.8034,0.9090,1.0000,1.0000,0.9710,79828.11,218171345.5,0.6078,
2557,515.34,406.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6790,0.8281,0.9296,1.0000,1.0000,0.9773,84693.03,218198688.6,0.6085,
2688,-107.54,675.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6142,0.8347,0.9273,0.8796,1.0000,0.9997,76615.66,218210716.5,0.6326,
4672,428.85,933.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6416,0.8177,0.8997,1.0000,1.0000,0.9663,80030.54,218233876.3,0.6121,
2047,468.48,300.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6912,0.8348,0.9380,1.0000,1.0000,0.9781,86219.84,218238121.7,0.6073,
5158,196.46,1096.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6320,0.8158,0.8931,1.0000,1.0000,0.9611,78827.77,218276454.6,0.6135,
4889,-358.43,1007.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6303,0.8080,0.8965,1.0000,1.0000,0.9641,78616.28,218284777.3,0.6116,
350,212.42,50.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7508,0.9022,0.9666,1.0000,1.0000,0.9540,93653.34,218330573.2,0.6031,
5161,279.13,1078.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6302,0.8158,0.8931,1.0000,1.0000,0.9584,78610.84,218367397.7,0.6184,
2430,504.36,378.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6822,0.8296,0.9318,1.0000,1.0000,0.9778,85093.44,218393745.4,0.6089,
3607,541.05,640.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6609,0.8213,0.9147,1.0000,1.0000,0.9747,82436.56,218398266.1,0.6103,
3387,-551.54,587.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6480,0.8034,0.9173,1.0000,1.0000,0.9742,80827.35,218445008.6,0.6069,
5144,-196.46,1096.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6285,0.8111,0.8931,1.0000,1.0000,0.9614,78391.78,218532594.7,0.6136,
2175,480.88,325.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6883,0.8330,0.9360,1.0000,1.0000,0.9782,85857.54,218537885.8,0.6084,
2302,492.33,350.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6855,0.8313,0.9340,1.0000,1.0000,0.9783,85505.06,218563572.2,0.6089,
129,146.12,9.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7758,0.9329,0.9720,1.0000,1.0000,0.9480,96774.20,218621576.9,0.5998,
5157,168.63,1101.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6323,0.8157,0.8931,1.0000,1.0000,0.9618,78872.90,218663600.3,0.6147,
2894,514.24,492.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6690,0.8267,0.9250,0.9869,1.0000,0.9823,83446.87,218728151.4,0.6131,
5141,-279.13,1078.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6253,0.8091,0.8931,1.0000,1.0000,0.9589,77994.19,218745914.2,0.6184,
4136,-521.29,791.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6367,0.8037,0.9060,0.9998,1.0000,0.9691,79422.89,218754623.3,0.6133,
3251,538.89,554.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6679,0.8234,0.9200,1.0000,1.0000,0.9770,83313.55,218763476.2,0.6107,
4638,-428.85,933.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6332,0.8065,0.8997,1.0000,1.0000,0.9669,78977.68,218842638.2,0.6122,
5145,-168.63,1101.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6293,0.8116,0.8931,1.0000,1.0000,0.9620,78498.27,218883486.4,0.6147,
5160,251.73,1085.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6309,0.8159,0.8931,1.0000,1.0000,0.9594,78697.39,218948294.3,0.6201,
3785,528.05,696.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6583,0.8207,0.9118,1.0000,1.0000,0.9747,82118.68,218978306.8,0.6124,
5156,140.69,1105.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6326,0.8156,0.8931,1.0000,1.0000,0.9623,78905.38,218991854.5,0.6156,
4671,405.06,944.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6430,0.8180,0.8997,1.0000,1.0000,0.9680,80203.46,218995325.6,0.6145,
4425,445.24,879.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6449,0.8189,0.9030,0.9947,1.0000,0.9714,80436.44,219051737.3,0.6206,
1004,336.24,141.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7114,0.8605,0.9544,0.9797,1.0000,0.9795,88731.00,219165197.1,0.6114,
5146,-140.69,1105.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6301,0.8122,0.8931,1.0000,1.0000,0.9625,78592.54,219175328.5,0.6156,
3073,527.02,523.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6729,0.8250,0.9225,1.0000,1.0000,0.9797,83934.03,219204026.0,0.6124,
1621,-432.10,234.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6790,0.8181,0.9436,1.0000,1.0000,0.9747,84700.07,219217467.2,0.6059,
5155,112.66,1108.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6328,0.8154,0.8931,1.0000,1.0000,0.9627,78925.64,219262313.1,0.6164,
5142,-251.73,1085.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6265,0.8098,0.8931,1.0000,1.0000,0.9598,78140.31,219289750.8,0.6201,
3962,510.62,752.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6554,0.8201,0.9090,1.0000,1.0000,0.9741,81747.12,219314280.0,0.6138,
5147,-112.66,1108.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6307,0.8127,0.8931,1.0000,1.0000,0.9629,78674.94,219409245.4,0.6164,
3567,-541.05,640.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6474,0.8040,0.9147,1.0000,1.0000,0.9754,80749.09,219417737.2,0.6103,
5159,224.16,1091.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6315,0.8159,0.8931,1.0000,1.0000,0.9603,78769.46,219464848.0,0.6216,
5154,84.56,1110.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6328,0.8152,0.8931,1.0000,1.0000,0.9631,78934.03,219475861.0,0.6170,
2520,-515.34,406.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6622,0.8073,0.9296,1.0000,1.0000,0.9777,82598.62,219512918.2,0.6086,
4639,-405.06,944.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6350,0.8074,0.8997,1.0000,1.0000,0.9686,79206.10,219577064.6,0.6145,
808,-310.96,112.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7080,0.8449,0.9573,1.0000,1.0000,0.9699,88314.85,219577379.6,0.6036,
5148,-84.56,1110.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6313,0.8132,0.8931,1.0000,1.0000,0.9632,78745.75,219586149.0,0.6170,
5153,56.40,1112.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6328,0.8150,0.8931,1.0000,1.0000,0.9633,78930.82,219633177.6,0.6174,
2006,-468.48,300.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6731,0.8129,0.9380,1.0000,1.0000,0.9781,83961.44,219684541.0,0.6074,
5149,-56.40,1112.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6318,0.8136,0.8931,1.0000,1.0000,0.9634,78805.19,219706745.0,0.6174,
5152,28.21,1113.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6327,0.8147,0.8931,1.0000,1.0000,0.9635,78916.23,219734741.4,0.6176,
2392,-504.36,378.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6651,0.8085,0.9318,1.0000,1.0000,0.9781,82954.59,219736936.4,0.6089,
1244,-376.94,174.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6930,0.8285,0.9501,1.0000,1.0000,0.9755,86440.15,219752094.7,0.6051,
5143,-224.16,1091.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6275,0.8104,0.8931,1.0000,1.0000,0.9607,78272.63,219768985.7,0.6216,
5150,-28.21,1113.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6322,0.8140,0.8931,1.0000,1.0000,0.9635,78853.38,219771537.7,0.6176,
4388,-445.24,879.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6294,0.8068,0.9030,0.9849,1.0000,0.9720,78505.03,219774954.1,0.6206,
5151,0.00,1114.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6325,0.8144,0.8931,1.0000,1.0000,0.9636,78890.39,219780833.1,0.6177,
4423,400.13,901.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6484,0.8196,0.9030,0.9960,1.0000,0.9747,80882.95,219804961.8,0.6199,
3429,530.61,606.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6664,0.8228,0.9173,1.0000,1.0000,0.9782,83118.75,219818596.5,0.6141,
4913,280.94,1031.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6397,0.8174,0.8965,1.0000,1.0000,0.9672,79787.45,219887819.0,0.6177,
3207,-538.89,554.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6532,0.8047,0.9200,1.0000,1.0000,0.9775,81472.41,219888137.1,0.6107,
1186,366.44,154.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7216,0.8531,0.9516,1.0000,1.0000,0.9849,90011.66,219910014.5,0.6107,
3748,-528.05,696.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6457,0.8045,0.9118,1.0000,1.0000,0.9754,80544.56,219920785.0,0.6124,
2848,-514.24,492.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6484,0.8075,0.9250,0.9788,1.0000,0.9827,80878.82,219931153.3,0.6131,
2263,-492.33,350.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6680,0.8099,0.9340,1.0000,1.0000,0.9785,83323.71,219939239.9,0.6089,
2135,-480.88,325.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6705,0.8113,0.9360,1.0000,1.0000,0.9783,83636.66,219945103.5,0.6084,
4424,422.82,890.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6467,0.8193,0.9030,0.9954,1.0000,0.9731,80669.17,220087813.7,0.6237,
331,-212.42,50.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7316,0.8823,0.9666,1.0000,1.0000,0.9505,91252.20,220167003.6,0.6031,
3928,-510.62,752.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6437,0.8050,0.9090,1.0000,1.0000,0.9747,80291.58,220178018.1,0.6138,
4915,332.81,1016.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6380,0.8172,0.8965,1.0000,1.0000,0.9649,79580.87,220223272.3,0.6233,
4892,-280.94,1031.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6344,0.8103,0.8965,1.0000,1.0000,0.9676,79127.06,220277618.7,0.6177,
3028,-527.02,523.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6538,0.8061,0.9225,0.9939,1.0000,0.9802,81550.23,220370733.0,0.6124,
4390,-400.13,901.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6336,0.8087,0.9030,0.9859,1.0000,0.9752,79030.43,220404045.7,0.6199,
4912,254.73,1038.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6403,0.8175,0.8965,1.0000,1.0000,0.9681,79868.82,220458451.6,0.6194,
4669,356.73,963.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6453,0.8185,0.8997,1.0000,1.0000,0.9709,80492.81,220496334.2,0.6190,
3606,518.26,659.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6644,0.8223,0.9147,1.0000,1.0000,0.9787,82870.10,220627674.3,0.6169,
1367,386.48,194.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7135,0.8492,0.9486,1.0000,1.0000,0.9815,89001.95,220663733.1,0.6124,
4890,-332.81,1016.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6318,0.8088,0.8965,1.0000,1.0000,0.9654,78801.53,220703320.9,0.6233,
4389,-422.82,890.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6316,0.8077,0.9030,0.9854,1.0000,0.9736,78776.44,220774338.4,0.6237,
4893,-254.73,1038.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6355,0.8110,0.8965,1.0000,1.0000,0.9684,79269.10,220811935.9,0.6194,
1791,431.11,276.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6926,0.8407,0.9418,0.9826,1.0000,0.9864,86387.12,220861577.1,0.6199,
3388,-530.61,606.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6524,0.8052,0.9173,1.0000,1.0000,0.9787,81382.00,220869235.6,0.6141,
970,-336.24,141.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6886,0.8383,0.9544,0.9746,1.0000,0.9785,85889.90,220871348.3,0.6115,
4914,306.97,1024.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6389,0.8173,0.8965,1.0000,1.0000,0.9661,79691.77,220932635.6,0.6254,
4911,228.36,1044.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6409,0.8175,0.8965,1.0000,1.0000,0.9689,79936.68,220968184.5,0.6209,
3784,503.31,714.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6614,0.8216,0.9118,1.0000,1.0000,0.9783,82501.96,221008294.7,0.6184,
4641,-356.73,963.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6382,0.8092,0.8997,1.0000,1.0000,0.9714,79610.16,221022191.5,0.6190,
128,144.03,26.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7793,0.9371,0.9720,1.0000,1.0000,0.9480,97201.34,221135167.3,0.6052,
3961,483.92,769.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6581,0.8209,0.9090,1.0000,1.0000,0.9772,82087.10,221162950.2,0.6193,
3250,519.14,572.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6718,0.8245,0.9200,1.0000,1.0000,0.9813,83794.46,221200091.8,0.6178,
4668,332.22,972.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6463,0.8187,0.8997,1.0000,1.0000,0.9721,80612.03,221252641.4,0.6212,
4894,-228.36,1044.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6365,0.8117,0.8965,1.0000,1.0000,0.9692,79398.32,221285101.3,0.6209,
4891,-306.97,1024.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6331,0.8096,0.8965,1.0000,1.0000,0.9665,78971.47,221375530.0,0.6254,
4670,381.02,954.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6442,0.8183,0.8997,1.0000,1.0000,0.9695,80357.06,221378356.8,0.6261,
4910,201.84,1050.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6413,0.8175,0.8965,1.0000,1.0000,0.9696,79991.73,221418888.8,0.6222,
4171,283.57,904.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6338,0.8223,0.9060,0.9573,1.0000,0.9848,79059.92,221468844.9,0.6316,
1919,442.62,299.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7010,0.8386,0.9399,0.9988,1.0000,0.9866,87436.34,221472863.9,0.6179,
1637,-141.92,470.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6358,0.8528,0.9436,0.8755,1.0000,1.0000,79303.90,221517788.2,0.6344,
1152,-366.44,154.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7019,0.8304,0.9516,1.0000,1.0000,0.9842,87549.04,221540096.0,0.6107,
1649,141.92,470.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6334,0.8599,0.9436,0.8650,1.0000,1.0000,79007.59,221569320.9,0.6344,
3568,-518.26,659.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6513,0.8057,0.9147,1.0000,1.0000,0.9793,81243.92,221602237.7,0.6169,
3072,508.35,541.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6766,0.8261,0.9225,1.0000,1.0000,0.9838,84400.20,221669977.2,0.6196,
4895,-201.84,1050.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6375,0.8124,0.8965,1.0000,1.0000,0.9699,79515.34,221699017.6,0.6222,
4642,-332.22,972.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6397,0.8100,0.8997,1.0000,1.0000,0.9725,79788.36,221742504.2,0.6212,
4909,175.19,1054.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6416,0.8174,0.8965,1.0000,1.0000,0.9702,80034.59,221812192.5,0.6233,
905,192.44,289.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6730,0.8836,0.9559,0.8829,1.0000,1.0000,83942.60,221843310.3,0.6331,
3749,-503.31,714.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6493,0.8061,0.9118,1.0000,1.0000,0.9788,80993.29,221904505.2,0.6184,
4422,377.18,911.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6500,0.8199,0.9030,0.9967,1.0000,0.9761,81079.40,221937583.9,0.6292,
4667,307.49,980.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6471,0.8189,0.8997,1.0000,1.0000,0.9732,80715.89,221943074.7,0.6233,
4640,-381.02,954.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6367,0.8083,0.8997,1.0000,1.0000,0.9700,79416.47,221961879.9,0.6262,
3929,-483.92,769.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6470,0.8066,0.9090,1.0000,1.0000,0.9778,80700.68,221979272.3,0.6193,
3428,509.02,624.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6697,0.8238,0.9173,1.0000,1.0000,0.9819,83536.73,222021863.8,0.6206,
4147,-283.57,904.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6218,0.8143,0.9060,0.9482,1.0000,0.9850,77562.50,222045222.2,0.6316,
4896,-175.19,1054.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6383,0.8130,0.8965,1.0000,1.0000,0.9704,79620.69,222055342.6,0.6233,
4908,148.43,1058.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6419,0.8173,0.8965,1.0000,1.0000,0.9707,80065.79,222149492.3,0.6243,
2556,494.90,430.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6856,0.8298,0.9296,1.0000,1.0000,0.9847,85517.81,222194741.3,0.6200,
1335,-386.48,194.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6944,0.8268,0.9486,1.0000,1.0000,0.9810,86613.67,222208627.1,0.6124,
3208,-519.14,572.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6575,0.8065,0.9200,1.0000,1.0000,0.9818,82009.98,222281026.9,0.6178,
4179,459.72,828.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6539,0.8201,0.9060,1.0000,1.0000,0.9752,81564.63,222304022.6,0.6279,
4897,-148.43,1058.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6391,0.8135,0.8965,1.0000,1.0000,0.9709,79714.82,222355501.7,0.6243,
1458,396.22,217.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7133,0.8472,0.9470,1.0000,1.0000,0.9851,88970.77,222358167.1,0.6176,
528,252.92,77.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7494,0.8861,0.9629,1.0000,1.0000,0.9732,93476.16,222367110.3,0.6165,
1750,-431.11,276.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6698,0.8191,0.9418,0.9754,1.0000,0.9863,83548.38,222393885.2,0.6199,
4643,-307.49,980.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6410,0.8108,0.8997,1.0000,1.0000,0.9736,79952.16,222396588.1,0.6233,
4419,306.95,937.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6540,0.8205,0.9030,0.9988,1.0000,0.9793,81578.40,222421747.3,0.6262,
4907,121.57,1062.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6421,0.8171,0.8965,1.0000,1.0000,0.9711,80085.75,222431964.1,0.6251,
2429,485.31,402.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6890,0.8314,0.9318,1.0000,1.0000,0.9854,85944.38,222520926.6,0.6210,
4391,-377.18,911.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6355,0.8096,0.9030,0.9864,1.0000,0.9765,79268.52,222549356.7,0.6292,
4666,282.56,988.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6478,0.8190,0.8997,1.0000,1.0000,0.9741,80805.43,222570465.0,0.6251,
2893,496.64,510.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6731,0.8278,0.9250,0.9876,1.0000,0.9861,83955.63,222575962.2,0.6278,
4898,-121.57,1062.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6397,0.8141,0.8965,1.0000,1.0000,0.9713,79798.09,222600697.6,0.6251,
3605,494.83,676.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6673,0.8232,0.9147,1.0000,1.0000,0.9820,83236.18,222626694.8,0.6228,
888,-192.44,289.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6614,0.8707,0.9559,0.8805,1.0000,1.0000,82497.48,222627108.2,0.6331,
4906,94.64,1065.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6421,0.8169,0.8965,1.0000,1.0000,0.9715,80094.85,222660571.8,0.6257,
4421,353.99,920.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6515,0.8201,0.9030,0.9974,1.0000,0.9773,81259.96,222759774.2,0.6317,
3029,-508.35,541.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6584,0.8079,0.9225,0.9945,1.0000,0.9842,82119.12,222791839.0,0.6196,
4899,-94.64,1065.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6403,0.8146,0.8965,1.0000,1.0000,0.9716,79870.80,222791920.5,0.6257,
710,284.60,103.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7439,0.8754,0.9597,1.0000,1.0000,0.9812,92791.15,222825732.5,0.6173,
3960,456.63,786.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6604,0.8216,0.9090,1.0000,1.0000,0.9799,82376.73,222827791.9,0.6242,
3783,477.95,731.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6640,0.8224,0.9118,1.0000,1.0000,0.9812,82827.36,222833804.6,0.6238,
2301,474.64,374.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6925,0.8332,0.9340,1.0000,1.0000,0.9861,86384.22,222834763.5,0.6218,
4905,67.64,1067.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6421,0.8167,0.8965,1.0000,1.0000,0.9717,80093.38,222836075.1,0.6262,
2046,453.27,322.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6990,0.8368,0.9380,1.0000,1.0000,0.9867,87184.31,222897775.5,0.6212,
4394,-306.95,937.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6406,0.8122,0.9030,0.9880,1.0000,0.9796,79899.95,222909626.6,0.6262,
1879,-442.62,299.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6775,0.8173,0.9399,0.9906,1.0000,0.9866,84511.90,222911948.2,0.6179,
4900,-67.64,1067.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6408,0.8150,0.8965,1.0000,1.0000,0.9718,79933.18,222929955.0,0.6262,
4904,40.60,1068.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6420,0.8165,0.8965,1.0000,1.0000,0.9719,80081.57,222959035.6,0.6265,
2174,464.44,348.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6957,0.8349,0.9360,1.0000,1.0000,0.9864,86777.02,222964770.7,0.6217,
4644,-282.56,988.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6422,0.8116,0.8997,1.0000,1.0000,0.9745,80102.50,222987310.4,0.6251,
4901,-40.60,1068.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6412,0.8154,0.8965,1.0000,1.0000,0.9719,79985.39,223015387.2,0.6265,
3389,-509.02,624.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6563,0.8069,0.9173,1.0000,1.0000,0.9824,81861.49,223027144.9,0.6206,
4903,13.54,1069.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6418,0.8162,0.8965,1.0000,1.0000,0.9720,80059.58,223029821.1,0.6267,
4902,-13.54,1069.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6416,0.8158,0.8965,1.0000,1.0000,0.9720,80027.51,223048608.9,0.6267,
4139,-459.72,828.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6439,0.8070,0.9060,1.0000,1.0000,0.9758,80310.32,223087584.8,0.6279,
4420,330.58,929.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6528,0.8204,0.9030,0.9981,1.0000,0.9783,81425.91,223127622.8,0.6320,
4665,257.45,994.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6484,0.8190,0.8997,1.0000,1.0000,0.9750,80881.57,223137343.0,0.6268,
1095,346.04,159.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7249,0.8582,0.9530,0.9971,1.0000,0.9849,90425.41,223277859.2,0.6225,
4392,-353.99,920.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6373,0.8105,0.9030,0.9869,1.0000,0.9777,79492.04,223333585.1,0.6317,
3249,498.74,590.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6750,0.8255,0.9200,1.0000,1.0000,0.9848,84194.93,223369294.8,0.6242,
2521,-494.90,430.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6693,0.8100,0.9296,1.0000,1.0000,0.9850,83490.19,223447993.8,0.6200,
4165,143.44,936.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6333,0.8224,0.9060,0.9537,1.0000,0.9875,78992.68,223494998.0,0.6349,
4153,-143.44,936.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6382,0.8183,0.9060,0.9657,1.0000,0.9876,79601.24,223509277.1,0.6349,
4645,-257.45,994.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6433,0.8123,0.8997,1.0000,1.0000,0.9753,80240.21,223517235.5,0.6268,
3569,-494.83,676.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6548,0.8074,0.9147,1.0000,1.0000,0.9825,81675.83,223554491.6,0.6228,
3930,-456.63,786.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6499,0.8081,0.9090,1.0000,1.0000,0.9803,81062.98,223595301.2,0.6242,
4664,232.18,1001.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6489,0.8191,0.8997,1.0000,1.0000,0.9757,80945.10,223645957.8,0.6282,
4393,-330.58,929.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6390,0.8113,0.9030,0.9874,1.0000,0.9787,79702.17,223646506.0,0.6320,
3750,-477.95,731.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6525,0.8077,0.9118,1.0000,1.0000,0.9817,81388.16,223682136.9,0.6238,
1790,417.11,297.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6990,0.8426,0.9418,0.9836,1.0000,0.9924,87194.23,223706461.5,0.6258,
1548,404.86,240.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7125,0.8455,0.9453,1.0000,1.0000,0.9878,88876.89,223775014.4,0.6222,
2849,-496.64,510.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6527,0.8094,0.9250,0.9794,1.0000,0.9865,81418.76,223793981.1,0.6278,
2393,-485.31,402.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6724,0.8112,0.9318,1.0000,1.0000,0.9856,83870.67,223808963.0,0.6210,
1427,-396.22,217.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6944,0.8252,0.9470,1.0000,1.0000,0.9847,86620.60,223865928.7,0.6177,
3071,489.06,558.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6797,0.8271,0.9225,1.0000,1.0000,0.9871,84785.65,223866115.8,0.6260,
4646,-232.18,1001.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6443,0.8130,0.8997,1.0000,1.0000,0.9760,80366.00,223988643.4,0.6283,
3427,486.81,641.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6725,0.8247,0.9173,1.0000,1.0000,0.9850,83887.50,223993035.5,0.6265,
1185,354.95,179.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7270,0.8562,0.9516,1.0000,1.0000,0.9887,90678.39,224096927.2,0.6226,
4663,206.76,1006.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6494,0.8191,0.8997,1.0000,1.0000,0.9763,80996.73,224098293.3,0.6296,
2264,-474.64,374.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6756,0.8126,0.9340,1.0000,1.0000,0.9862,84266.56,224154691.3,0.6218,
503,-252.92,77.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7246,0.8650,0.9629,0.9927,1.0000,0.9711,90388.14,224156032.0,0.6165,
2716,502.23,464.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6867,0.8284,0.9273,1.0000,1.0000,0.9905,85656.80,224262141.9,0.6269,
2007,-453.27,322.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6813,0.8157,0.9380,1.0000,1.0000,0.9867,84986.54,224285776.7,0.6213,
2136,-464.44,348.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6784,0.8141,0.9360,1.0000,1.0000,0.9865,84618.17,224315574.0,0.6217,
3959,428.77,801.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6624,0.8222,0.9090,1.0000,1.0000,0.9821,82622.82,224326351.8,0.6287,
4647,-206.76,1006.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6452,0.8137,0.8997,1.0000,1.0000,0.9766,80480.50,224403547.0,0.6296,
3209,-498.74,590.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6612,0.8083,0.9200,1.0000,1.0000,0.9852,82472.28,224404374.7,0.6242,
3604,470.79,693.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6698,0.8240,0.9147,1.0000,1.0000,0.9847,83545.24,224421428.4,0.6281,
650,277.02,84.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7518,0.8773,0.9608,1.0000,1.0000,0.9882,93770.08,224435316.0,0.6224,
686,-284.60,103.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7245,0.8538,0.9597,1.0000,1.0000,0.9798,90370.98,224449915.5,0.6173,
3782,452.00,747.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6662,0.8231,0.9118,1.0000,1.0000,0.9836,83103.28,224476188.8,0.6287,
2892,478.43,527.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6765,0.8289,0.9250,0.9884,1.0000,0.9892,84387.05,224647577.0,0.6341,
262,189.08,45.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7683,0.9134,0.9685,0.9931,1.0000,0.9689,95829.91,224712739.5,0.6199,
4418,283.12,944.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6551,0.8207,0.9030,0.9995,1.0000,0.9801,81718.40,224858297.7,0.6379,
4175,373.56,871.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6590,0.8215,0.9060,1.0000,1.0000,0.9812,82205.91,224885461.2,0.6317,
3030,-489.06,558.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6623,0.8096,0.9225,0.9951,1.0000,0.9874,82614.96,224941093.2,0.6260,
3390,-486.81,641.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6596,0.8086,0.9173,1.0000,1.0000,0.9854,82278.34,224951129.4,0.6265,
1062,-346.04,159.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7003,0.8361,0.9530,0.9895,1.0000,0.9842,87355.05,224975552.4,0.6225,
3931,-428.77,801.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6525,0.8095,0.9090,1.0000,1.0000,0.9825,81384.90,225043848.3,0.6287,
2891,459.63,544.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6795,0.8299,0.9250,0.9892,1.0000,0.9915,84756.41,225049651.2,0.6324,
1751,-417.11,297.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6765,0.8218,0.9418,0.9761,1.0000,0.9923,84385.21,225127968.1,0.6259,
1518,-404.86,240.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6940,0.8237,0.9453,1.0000,1.0000,0.9876,86567.68,225244500.0,0.6222,
3751,-452.00,747.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6553,0.8092,0.9118,1.0000,1.0000,0.9840,81737.13,225275265.6,0.6287,
3570,-470.79,693.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6578,0.8090,0.9147,1.0000,1.0000,0.9851,82054.75,225300879.5,0.6281,
3248,477.73,607.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6777,0.8264,0.9200,1.0000,1.0000,0.9876,84528.89,225305647.5,0.6300,
4395,-283.12,944.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6421,0.8129,0.9030,0.9885,1.0000,0.9804,80086.30,225316370.3,0.6379,
1918,427.49,320.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7074,0.8405,0.9399,0.9999,1.0000,0.9922,88231.09,225331482.6,0.6296,
4417,259.11,951.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6560,0.8207,0.9030,1.0000,1.0000,0.9809,81831.47,225444933.6,0.6396,
2669,-502.23,464.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6707,0.8090,0.9273,1.0000,1.0000,0.9907,83660.72,225488021.8,0.6269,
4143,-373.56,871.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6508,0.8109,0.9060,1.0000,1.0000,0.9815,81176.79,225491928.5,0.6318,
2555,473.28,454.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6905,0.8315,0.9296,1.0000,1.0000,0.9897,86126.25,225496731.2,0.6295,
1153,-354.95,179.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7080,0.8342,0.9516,1.0000,1.0000,0.9882,88311.19,225643847.1,0.6226,
3958,400.39,816.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6641,0.8227,0.9090,1.0000,1.0000,0.9839,82831.16,225673933.8,0.6327,
3426,464.00,658.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6749,0.8256,0.9173,1.0000,1.0000,0.9874,84182.08,225760068.7,0.6317,
4415,210.62,963.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6569,0.8208,0.9030,1.0000,1.0000,0.9821,81937.44,225779954.1,0.6390,
2850,-478.43,527.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6565,0.8111,0.9250,0.9799,1.0000,0.9894,81886.83,225816992.2,0.6342,
3070,469.17,575.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6823,0.8281,0.9225,1.0000,1.0000,0.9897,85105.14,225829540.4,0.6318,
4655,0.00,1027.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6497,0.8176,0.8997,1.0000,1.0000,0.9786,81038.13,225844075.8,0.6344,
4412,136.89,976.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6570,0.8206,0.9030,0.9992,1.0000,0.9833,81950.79,225856592.9,0.6360,
4396,-259.11,951.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6435,0.8137,0.9030,0.9891,1.0000,0.9811,80262.01,225863923.7,0.6396,
2428,465.11,425.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6940,0.8331,0.9318,1.0000,1.0000,0.9905,86563.47,225878747.0,0.6305,
3781,425.50,763.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6681,0.8237,0.9118,1.0000,1.0000,0.9856,83336.83,225954060.4,0.6331,
4416,234.94,957.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6565,0.8208,0.9030,1.0000,1.0000,0.9815,81889.94,225979250.5,0.6411,
1276,364.04,199.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7258,0.8540,0.9501,1.0000,1.0000,0.9912,90536.41,225986216.5,0.6281,
3603,446.17,709.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6719,0.8247,0.9147,1.0000,1.0000,0.9869,83806.08,226034615.4,0.6329,
4401,-136.89,976.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6494,0.8169,0.9030,0.9920,1.0000,0.9834,81001.80,226056723.2,0.6360,
625,-277.02,84.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7323,0.8556,0.9608,1.0000,1.0000,0.9871,91344.43,226070709.5,0.6224,
2851,-459.63,544.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6598,0.8129,0.9250,0.9805,1.0000,0.9917,82297.57,226109268.9,0.6324,
4398,-210.62,963.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6460,0.8151,0.9030,0.9902,1.0000,0.9823,80584.15,226146481.4,0.6390,
2300,455.81,396.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6976,0.8349,0.9340,1.0000,1.0000,0.9912,87014.19,226266061.0,0.6317,
4662,181.21,1011.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6497,0.8190,0.8997,1.0000,1.0000,0.9769,81037.07,226278417.2,0.6406,
3210,-477.73,607.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6644,0.8100,0.9200,1.0000,1.0000,0.9879,82872.58,226293094.7,0.6300,
3932,-400.39,816.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6548,0.8109,0.9090,1.0000,1.0000,0.9842,81671.84,226340386.5,0.6327,
4397,-234.94,957.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6448,0.8144,0.9030,0.9896,1.0000,0.9817,80427.76,226358955.9,0.6411,
243,-189.08,45.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7555,0.8946,0.9685,1.0000,1.0000,0.9662,94237.95,226476492.9,0.6200,
2173,446.90,370.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7009,0.8367,0.9360,1.0000,1.0000,0.9917,87425.58,226517147.8,0.6324,
4648,-181.21,1011.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6460,0.8143,0.8997,1.0000,1.0000,0.9771,80584.25,226556447.7,0.6406,
3957,371.51,830.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6655,0.8232,0.9090,1.0000,1.0000,0.9854,83006.60,226605403.4,0.6355,
2045,436.98,344.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7043,0.8386,0.9380,1.0000,1.0000,0.9921,87852.99,226620154.7,0.6325,
4661,155.54,1015.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6499,0.8189,0.8997,1.0000,1.0000,0.9773,81066.65,226628836.8,0.6416,
1880,-427.49,320.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6842,0.8199,0.9399,0.9914,1.0000,0.9922,85338.16,226656399.9,0.6295,
3391,-464.00,658.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6626,0.8102,0.9173,1.0000,1.0000,0.9877,82643.00,226669432.8,0.6317,
2522,-473.28,454.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6749,0.8125,0.9296,1.0000,1.0000,0.9899,84177.26,226686636.3,0.6295,
3752,-425.50,763.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6578,0.8107,0.9118,1.0000,1.0000,0.9859,82046.87,226702703.3,0.6331,
588,260.08,94.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7583,0.8839,0.9619,1.0000,1.0000,0.9882,94586.00,226816492.5,0.6288,
3031,-469.17,575.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6658,0.8113,0.9225,0.9958,1.0000,0.9899,83051.65,226855958.3,0.6318,
3571,-446.17,709.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6605,0.8105,0.9147,1.0000,1.0000,0.9872,82388.99,226864378.3,0.6329,
4649,-155.54,1015.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6468,0.8149,0.8997,1.0000,1.0000,0.9775,80677.68,226867583.8,0.6416,
1003,325.69,164.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7249,0.8635,0.9544,0.9809,1.0000,0.9935,90414.42,226884632.9,0.6343,
4414,186.16,968.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6572,0.8208,0.9030,1.0000,1.0000,0.9825,81974.57,226898837.5,0.6438,
4660,129.77,1019.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6501,0.8188,0.8997,1.0000,1.0000,0.9777,81085.91,226926713.1,0.6425,
3247,456.14,623.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6799,0.8273,0.9200,1.0000,1.0000,0.9898,84807.87,227039000.2,0.6351,
4172,306.38,896.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6615,0.8222,0.9060,1.0000,1.0000,0.9840,82512.99,227093787.7,0.6394,
2394,-465.11,425.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6780,0.8138,0.9318,1.0000,1.0000,0.9907,84566.98,227103188.1,0.6306,
4650,-129.77,1019.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6475,0.8154,0.8997,1.0000,1.0000,0.9779,80761.19,227125824.8,0.6425,
4659,103.91,1022.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6501,0.8186,0.8997,1.0000,1.0000,0.9780,81095.23,227172985.6,0.6432,
4399,-186.16,968.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6472,0.8157,0.9030,0.9908,1.0000,0.9827,80731.68,227199468.4,0.6438,
4408,37.45,985.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6551,0.8198,0.9030,0.9964,1.0000,0.9841,81709.41,227218236.0,0.6411,
3933,-371.51,830.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6568,0.8122,0.9090,1.0000,1.0000,0.9857,81928.34,227229769.7,0.6355,
3780,398.47,777.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6697,0.8243,0.9118,1.0000,1.0000,0.9873,83533.94,227283519.0,0.6370,
4413,161.58,972.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6573,0.8207,0.9030,0.9999,1.0000,0.9830,81991.06,227287434.8,0.6449,
4405,-37.45,985.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6530,0.8188,0.9030,0.9945,1.0000,0.9841,81449.93,227312574.8,0.6411,
4651,-103.91,1022.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6481,0.8159,0.8997,1.0000,1.0000,0.9781,80835.07,227331572.4,0.6432,
3425,440.62,674.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6769,0.8263,0.9173,1.0000,1.0000,0.9894,84429.63,227347098.2,0.6364,
4658,77.99,1024.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6501,0.8184,0.8997,1.0000,1.0000,0.9783,81094.90,227367287.4,0.6437,
3956,342.18,842.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6666,0.8235,0.9090,1.0000,1.0000,0.9867,83153.19,227389805.4,0.6380,
1366,372.12,221.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7244,0.8521,0.9486,1.0000,1.0000,0.9930,90352.12,227406304.7,0.6325,
1789,402.12,317.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7037,0.8444,0.9418,0.9846,1.0000,0.9958,87776.79,227409151.6,0.6395,
1245,-364.04,199.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7071,0.8323,0.9501,1.0000,1.0000,0.9908,88205.49,227483499.3,0.6281,
3602,421.01,725.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6736,0.8254,0.9147,1.0000,1.0000,0.9887,84026.00,227485893.5,0.6372,
4652,-77.99,1024.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6486,0.8164,0.8997,1.0000,1.0000,0.9784,80899.56,227486306.7,0.6437,
4657,52.02,1026.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6501,0.8182,0.8997,1.0000,1.0000,0.9785,81085.16,227511303.6,0.6441,
2265,-455.81,396.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6812,0.8153,0.9340,1.0000,1.0000,0.9913,84972.45,227524197.0,0.6317,
2690,-59.92,681.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6469,0.8361,0.9273,0.9250,1.0000,0.9995,80691.54,227540742.3,0.6522,
4400,-161.58,972.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6483,0.8163,0.9030,0.9914,1.0000,0.9831,80870.78,227548321.4,0.6449,
4146,-306.38,896.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6547,0.8135,0.9060,1.0000,1.0000,0.9843,81665.12,227560789.1,0.6394,
771,291.89,123.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7486,0.8733,0.9585,1.0000,1.0000,0.9908,93370.24,227581578.5,0.6310,
4653,-52.02,1026.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6490,0.8168,0.8997,1.0000,1.0000,0.9785,80954.83,227590687.3,0.6441,
3069,448.70,591.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6844,0.8290,0.9225,1.0000,1.0000,0.9917,85370.76,227592050.8,0.6369,
4656,26.02,1027.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6499,0.8179,0.8997,1.0000,1.0000,0.9786,81066.20,227605480.9,0.6443,
4654,-26.02,1027.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6494,0.8172,0.8997,1.0000,1.0000,0.9786,81001.00,227645184.0,0.6443,
2695,59.92,681.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6412,0.8384,0.9273,0.9143,1.0000,0.9995,79979.35,227740406.5,0.6522,
4409,62.38,984.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6556,0.8200,0.9030,0.9971,1.0000,0.9840,81781.27,227802676.8,0.6447,
2137,-446.90,370.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6842,0.8167,0.9360,1.0000,1.0000,0.9917,85341.20,227810071.6,0.6325,
4404,-62.38,984.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6522,0.8184,0.9030,0.9938,1.0000,0.9840,81348.96,227879155.7,0.6447,
2890,440.27,559.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6821,0.8308,0.9250,0.9900,1.0000,0.9933,85076.02,227924594.2,0.6443,
4411,112.12,979.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6566,0.8205,0.9030,0.9985,1.0000,0.9836,81902.20,227928835.4,0.6466,
2008,-436.98,344.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6873,0.8183,0.9380,1.0000,1.0000,0.9921,85728.37,227943990.4,0.6325,
3211,-456.14,623.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6672,0.8116,0.9200,1.0000,1.0000,0.9901,83221.85,227977327.8,0.6351,
3753,-398.47,777.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6600,0.8121,0.9118,1.0000,1.0000,0.9875,82322.93,227980719.3,0.6371,
3934,-342.18,842.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6587,0.8135,0.9090,1.0000,1.0000,0.9870,82158.14,227981721.6,0.6380,
4402,-112.12,979.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6504,0.8174,0.9030,0.9926,1.0000,0.9837,81125.03,228109921.5,0.6466,
394,11.98,235.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7124,0.9205,0.9653,0.8884,1.0000,1.0000,88854.67,228125287.6,0.6447,
4410,87.28,982.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6562,0.8203,0.9030,0.9978,1.0000,0.9838,81845.60,228183646.5,0.6473,
3779,370.95,791.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6710,0.8248,0.9118,1.0000,1.0000,0.9886,83699.55,228189293.5,0.6398,
3392,-440.62,674.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6651,0.8118,0.9173,1.0000,1.0000,0.9897,82964.12,228206429.1,0.6364,
393,-11.98,235.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7129,0.9194,0.9653,0.8900,1.0000,1.0000,88919.23,228231446.3,0.6447,
2554,450.53,477.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6941,0.8330,0.9296,1.0000,1.0000,0.9931,86579.42,228259912.9,0.6376,
3572,-421.01,725.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6629,0.8120,0.9147,1.0000,1.0000,0.9889,82685.42,228264825.1,0.6372,
1457,380.30,244.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7223,0.8501,0.9470,1.0000,1.0000,0.9942,90093.71,228323345.1,0.6357,
4403,-87.28,982.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6513,0.8179,0.9030,0.9932,1.0000,0.9839,81240.69,228324713.4,0.6473,
3955,312.43,854.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6676,0.8239,0.9090,1.0000,1.0000,0.9878,83274.31,228329580.9,0.6408,
564,-260.08,94.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7395,0.8629,0.9619,1.0000,1.0000,0.9871,92237.16,228400112.3,0.6289,
1917,411.35,340.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7113,0.8423,0.9399,1.0000,1.0000,0.9956,88728.94,228406901.9,0.6391,
971,-325.69,164.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7024,0.8420,0.9544,0.9751,1.0000,0.9931,87610.92,228486947.8,0.6343,
3032,-448.70,591.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6689,0.8130,0.9225,0.9964,1.0000,0.9919,83440.56,228568528.6,0.6370,
3246,433.98,639.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6818,0.8281,0.9200,1.0000,1.0000,0.9916,85041.35,228594855.1,0.6398,
2427,443.79,447.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6976,0.8347,0.9318,1.0000,1.0000,0.9938,87019.13,228671340.0,0.6386,
4407,12.48,986.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6544,0.8195,0.9030,0.9958,1.0000,0.9841,81630.18,228672831.8,0.6484,
4168,214.12,923.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6634,0.8225,0.9060,1.0000,1.0000,0.9865,82750.98,228682851.2,0.6422,
4406,-12.48,986.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6537,0.8191,0.9030,0.9951,1.0000,0.9841,81543.67,228692915.6,0.6484,
1752,-402.12,317.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6815,0.8244,0.9418,0.9767,1.0000,0.9958,85007.93,228771651.7,0.6395,
3424,416.70,689.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6785,0.8270,0.9173,1.0000,1.0000,0.9910,84637.65,228774767.4,0.6407,
3601,395.33,739.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6751,0.8260,0.9147,1.0000,1.0000,0.9901,84211.06,228792086.1,0.6411,
3754,-370.95,791.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6620,0.8134,0.9118,1.0000,1.0000,0.9889,82569.93,228844289.4,0.6398,
1336,-372.12,221.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7060,0.8307,0.9486,1.0000,1.0000,0.9928,88060.19,228857752.5,0.6325,
3935,-312.43,854.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6603,0.8147,0.9090,1.0000,1.0000,0.9880,82364.35,228869602.0,0.6408,
2852,-440.27,559.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6627,0.8145,0.9250,0.9811,1.0000,0.9934,82662.63,228981253.6,0.6443,
4150,-214.12,923.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6587,0.8165,0.9060,1.0000,1.0000,0.9866,82156.23,229032673.8,0.6422,
2299,435.90,418.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7013,0.8366,0.9340,1.0000,1.0000,0.9945,87471.89,229084325.1,0.6397,
1547,387.32,267.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7202,0.8482,0.9453,1.0000,1.0000,0.9951,89827.60,229122403.6,0.6385,
748,-291.89,123.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7297,0.8519,0.9585,1.0000,1.0000,0.9901,91012.40,229132558.5,0.6311,
3954,282.29,864.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6684,0.8241,0.9090,1.0000,1.0000,0.9887,83372.76,229161876.2,0.6432,
3068,427.67,607.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6862,0.8298,0.9225,1.0000,1.0000,0.9932,85592.29,229180602.2,0.6416,
3778,342.98,803.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6721,0.8252,0.9118,1.0000,1.0000,0.9898,83837.73,229247612.3,0.6430,
1184,341.76,203.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7342,0.8590,0.9516,1.0000,1.0000,0.9951,91575.61,229265108.8,0.6377,
2523,-450.53,477.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6792,0.8150,0.9296,1.0000,1.0000,0.9933,84718.54,229382987.6,0.6376,
