Heliostat ID,Pos-x,Pos-y,Pos-z,Aim-x,Aim-y,Aim-z,Reflectivity,Soiling,Total eff,Cosine eff,Attenuation,Blocking,Shading,Intercept eff.,Power [kW],Annual energy,Annual efficiency,
2172,428.29,391.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7046,0.8384,0.9360,1.0000,1.0000,0.9949,87890.32,229386305.3,0.6407,
3212,-433.98,639.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6697,0.8132,0.9200,1.0000,1.0000,0.9918,83529.07,229482815.0,0.6398,
3573,-395.33,739.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6650,0.8134,0.9147,1.0000,1.0000,0.9903,82949.72,229519211.5,0.6411,
3393,-416.70,689.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6674,0.8133,0.9173,1.0000,1.0000,0.9912,83248.80,229582960.6,0.6407,
2889,420.37,575.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6843,0.8317,0.9250,0.9909,1.0000,0.9947,85355.72,229634520.7,0.6495,
2044,419.64,365.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7081,0.8404,0.9380,1.0000,1.0000,0.9953,88324.89,229634762.8,0.6416,
3936,-282.29,864.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6618,0.8158,0.9090,1.0000,1.0000,0.9888,82549.53,229649406.3,0.6432,
3600,369.16,752.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6764,0.8265,0.9147,1.0000,1.0000,0.9913,84366.23,229666160.2,0.6438,
1881,-411.35,340.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6892,0.8226,0.9399,0.9921,1.0000,0.9956,85966.50,229711695.3,0.6391,
1428,-380.30,244.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7042,0.8290,0.9470,1.0000,1.0000,0.9941,87843.04,229738089.1,0.6357,
2395,-443.79,447.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6823,0.8163,0.9318,1.0000,1.0000,0.9939,85109.41,229828782.1,0.6386,
3755,-342.98,803.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6637,0.8147,0.9118,1.0000,1.0000,0.9900,82791.64,229849897.3,0.6430,
3777,314.59,815.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6730,0.8255,0.9118,1.0000,1.0000,0.9907,83951.86,229881817.0,0.6450,
3953,251.81,873.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6690,0.8243,0.9090,1.0000,1.0000,0.9894,83450.84,229893641.4,0.6454,
1094,334.20,183.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7361,0.8612,0.9530,0.9987,1.0000,0.9951,91818.92,229948048.4,0.6424,
1662,393.29,294.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7179,0.8465,0.9436,1.0000,1.0000,0.9959,89545.24,229988459.6,0.6404,
3245,411.29,654.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6833,0.8288,0.9200,1.0000,1.0000,0.9930,85236.99,229994789.1,0.6440,
3423,392.27,703.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6799,0.8277,0.9173,1.0000,1.0000,0.9923,84812.31,230060587.2,0.6445,
2712,432.32,530.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6930,0.8327,0.9273,1.0000,1.0000,0.9945,86443.69,230066741.4,0.6433,
3033,-427.67,607.06,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6718,0.8146,0.9225,0.9971,1.0000,0.9934,83790.86,230105996.0,0.6416,
2266,-435.90,418.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6856,0.8178,0.9340,1.0000,1.0000,0.9945,85515.64,230275158.0,0.6398,
3937,-251.81,873.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6631,0.8169,0.9090,1.0000,1.0000,0.9895,82715.76,230328170.2,0.6454,
3756,-314.59,815.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6653,0.8160,0.9118,1.0000,1.0000,0.9909,82991.16,230452737.0,0.6450,
1519,-387.32,267.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7025,0.8275,0.9453,1.0000,1.0000,0.9950,87621.70,230499064.2,0.6385,
3952,221.01,882.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6695,0.8243,0.9090,1.0000,1.0000,0.9900,83510.45,230530684.7,0.6473,
2887,379.04,603.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6881,0.8332,0.9250,0.9926,1.0000,0.9965,85824.79,230596841.6,0.6474,
2553,426.71,498.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6969,0.8345,0.9296,1.0000,1.0000,0.9954,86921.87,230602904.6,0.6445,
2138,-428.29,391.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6886,0.8193,0.9360,1.0000,1.0000,0.9950,85889.95,230610031.6,0.6407,
3067,406.12,621.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6877,0.8306,0.9225,1.0000,1.0000,0.9945,85777.55,230617820.5,0.6459,
2888,399.95,589.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6863,0.8325,0.9250,0.9917,1.0000,0.9957,85603.29,230634334.7,0.6521,
3574,-369.16,752.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6669,0.8148,0.9147,1.0000,1.0000,0.9915,83186.54,230641988.1,0.6446,
2853,-420.37,575.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6653,0.8162,0.9250,0.9817,1.0000,0.9948,82991.33,230651087.9,0.6495,
1659,346.06,349.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7024,0.8514,0.9436,0.9693,1.0000,0.9994,87613.78,230696374.6,0.6443,
3599,342.53,765.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6774,0.8270,0.9147,1.0000,1.0000,0.9923,84495.57,230708786.0,0.6469,
1154,-341.76,203.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7160,0.8380,0.9516,1.0000,1.0000,0.9949,89309.09,230722000.9,0.6377,
831,297.86,144.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7496,0.8715,0.9573,1.0000,1.0000,0.9955,93500.18,230726647.9,0.6406,
4164,119.67,940.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6641,0.8222,0.9060,1.0000,1.0000,0.9878,82834.67,230727313.5,0.6505,
4161,47.98,946.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6639,0.8216,0.9060,1.0000,1.0000,0.9882,82812.23,230774657.2,0.6489,
3394,-392.27,703.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6694,0.8148,0.9173,1.0000,1.0000,0.9925,83502.81,230816703.6,0.6445,
4157,-47.98,946.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6628,0.8203,0.9060,1.0000,1.0000,0.9883,82678.63,230828276.3,0.6489,
3213,-411.29,654.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6718,0.8147,0.9200,1.0000,1.0000,0.9931,83801.47,230831328.8,0.6440,
2009,-419.64,365.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6917,0.8209,0.9380,1.0000,1.0000,0.9953,86282.90,230895613.6,0.6416,
3938,-221.01,882.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6643,0.8179,0.9090,1.0000,1.0000,0.9901,82864.74,230911777.9,0.6473,
1788,386.17,336.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7073,0.8461,0.9418,0.9857,1.0000,0.9977,88220.69,230954035.5,0.6506,
4154,-119.67,940.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6614,0.8189,0.9060,1.0000,1.0000,0.9879,82501.63,230970159.3,0.6505,
1916,394.22,360.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7141,0.8440,0.9399,1.0000,1.0000,0.9975,89077.43,230970175.7,0.6466,
2426,421.42,468.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7004,0.8362,0.9318,1.0000,1.0000,0.9960,87360.60,231030219.4,0.6455,
2709,374.23,572.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6900,0.8351,0.9273,0.9899,1.0000,0.9974,86072.74,231057532.3,0.6500,
2673,-432.32,530.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6793,0.8161,0.9273,1.0000,1.0000,0.9946,84730.21,231087347.5,0.6433,
1275,349.42,224.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7325,0.8568,0.9501,1.0000,1.0000,0.9970,91366.65,231124524.8,0.6438,
3422,367.35,717.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6811,0.8282,0.9173,1.0000,1.0000,0.9933,84958.58,231219301.6,0.6480,
3244,388.09,668.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6847,0.8295,0.9200,1.0000,1.0000,0.9941,85400.99,231256900.2,0.6477,
3598,315.49,776.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6783,0.8274,0.9147,1.0000,1.0000,0.9931,84602.38,231317749.3,0.6489,
1624,-393.29,294.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7006,0.8262,0.9436,1.0000,1.0000,0.9958,87393.07,231325054.8,0.6404,
3575,-342.53,765.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6686,0.8161,0.9147,1.0000,1.0000,0.9924,83399.63,231340661.2,0.6469,
3775,256.67,835.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6744,0.8260,0.9118,1.0000,1.0000,0.9921,84118.48,231441914.9,0.6496,
2855,-379.04,603.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6700,0.8193,0.9250,0.9829,1.0000,0.9966,83567.23,231442625.1,0.6475,
2298,414.94,439.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7040,0.8381,0.9340,1.0000,1.0000,0.9965,87811.85,231454903.2,0.6466,
3034,-406.12,621.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6743,0.8162,0.9225,0.9978,1.0000,0.9946,84109.84,231491174.9,0.6459,
3950,158.65,895.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6701,0.8243,0.9090,1.0000,1.0000,0.9909,83580.11,231538950.3,0.6502,
1063,-334.20,183.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7118,0.8399,0.9530,0.9904,1.0000,0.9949,88784.04,231543935.9,0.6424,
2854,-399.95,589.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6677,0.8177,0.9250,0.9823,1.0000,0.9958,83290.97,231582775.7,0.6521,
1627,-346.06,349.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6985,0.8337,0.9436,0.9845,1.0000,0.9994,87132.79,231583091.3,0.6443,
2702,223.78,646.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6669,0.8385,0.9273,0.9511,1.0000,0.9992,83183.58,231602563.0,0.6568,
2524,-426.71,498.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6827,0.8174,0.9296,1.0000,1.0000,0.9955,85156.72,231656616.9,0.6445,
1002,313.59,186.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7316,0.8663,0.9544,0.9821,1.0000,0.9982,91251.75,231770229.1,0.6495,
2171,408.66,412.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7074,0.8400,0.9360,1.0000,1.0000,0.9969,88232.11,231778444.1,0.6475,
2676,-374.23,572.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6852,0.8208,0.9273,1.0000,1.0000,0.9974,85464.32,231794538.9,0.6500,
3940,-158.65,895.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6663,0.8197,0.9090,1.0000,1.0000,0.9909,83116.08,231812137.2,0.6502,
2683,-223.78,646.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6692,0.8300,0.9273,0.9641,1.0000,0.9992,83473.91,231834498.7,0.6568,
3758,-256.67,835.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6681,0.8182,0.9118,1.0000,1.0000,0.9922,83333.27,231906722.1,0.6496,
3949,127.15,900.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6702,0.8242,0.9090,1.0000,1.0000,0.9912,83592.40,231917248.5,0.6513,
3576,-315.49,776.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6702,0.8174,0.9147,1.0000,1.0000,0.9932,83592.04,231919084.9,0.6489,
3066,384.08,635.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6889,0.8313,0.9225,1.0000,1.0000,0.9954,85932.79,231922534.3,0.6497,
3395,-367.35,717.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6713,0.8162,0.9173,1.0000,1.0000,0.9935,83730.80,231922540.0,0.6480,
3421,341.99,729.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6821,0.8287,0.9173,1.0000,1.0000,0.9941,85080.50,231935975.5,0.6502,
1365,356.00,246.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7300,0.8548,0.9486,1.0000,1.0000,0.9976,91055.96,231962287.8,0.6466,
3214,-388.09,668.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6738,0.8162,0.9200,1.0000,1.0000,0.9942,84044.87,232041127.4,0.6477,
3774,227.22,843.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6748,0.8261,0.9118,1.0000,1.0000,0.9926,84175.07,232083190.0,0.6515,
2043,401.31,385.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7109,0.8420,0.9380,1.0000,1.0000,0.9973,88668.24,232090382.1,0.6484,
2396,-421.42,468.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6858,0.8188,0.9318,1.0000,1.0000,0.9960,85545.27,232118258.2,0.6455,
3941,-127.15,900.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6672,0.8204,0.9090,1.0000,1.0000,0.9912,83220.36,232136084.3,0.6513,
3597,288.06,787.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6790,0.8277,0.9147,1.0000,1.0000,0.9937,84689.36,232138749.6,0.6514,
174,165.74,39.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7950,0.9257,0.9703,1.0000,1.0000,0.9807,99167.31,232195403.5,0.6386,
1882,-394.22,360.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6932,0.8251,0.9399,0.9930,1.0000,0.9975,86470.94,232207739.3,0.6466,
809,-297.86,144.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7311,0.8504,0.9573,1.0000,1.0000,0.9951,91199.11,232209036.7,0.6406,
3948,95.50,904.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6702,0.8240,0.9090,1.0000,1.0000,0.9914,83590.78,232215166.3,0.6521,
1753,-386.17,336.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6855,0.8270,0.9418,0.9774,1.0000,0.9977,85499.72,232294328.9,0.6506,
3942,-95.50,904.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6679,0.8212,0.9090,1.0000,1.0000,0.9914,83311.27,232379458.2,0.6521,
3243,364.41,681.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6858,0.8301,0.9200,1.0000,1.0000,0.9950,85538.31,232396251.2,0.6511,
3947,63.73,907.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6700,0.8237,0.9090,1.0000,1.0000,0.9916,83575.85,232434541.6,0.6527,
1456,362.57,269.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7272,0.8527,0.9470,1.0000,1.0000,0.9979,90708.17,232492368.3,0.6487,
3759,-227.22,843.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6693,0.8192,0.9118,1.0000,1.0000,0.9927,83479.53,232494254.4,0.6515,
1246,-349.42,224.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7147,0.8361,0.9501,1.0000,1.0000,0.9969,89143.75,232520762.8,0.6438,
3420,316.20,741.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6829,0.8292,0.9173,1.0000,1.0000,0.9948,85181.30,232522764.1,0.6522,
3943,-63.73,907.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6685,0.8218,0.9090,1.0000,1.0000,0.9916,83389.28,232544147.4,0.6527,
2267,-414.94,439.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6891,0.8203,0.9340,1.0000,1.0000,0.9966,85948.62,232576219.0,0.6466,
3946,31.89,908.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6698,0.8233,0.9090,1.0000,1.0000,0.9917,83548.02,232576643.8,0.6531,
3396,-341.99,729.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6729,0.8175,0.9173,1.0000,1.0000,0.9943,83936.52,232596677.1,0.6503,
2552,401.87,518.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6990,0.8357,0.9296,1.0000,1.0000,0.9968,87185.16,232616010.1,0.6505,
3944,-31.89,908.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6691,0.8224,0.9090,1.0000,1.0000,0.9917,83454.67,232631469.9,0.6531,
3773,197.50,851.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6752,0.8262,0.9118,1.0000,1.0000,0.9930,84215.93,232638697.6,0.6532,
3945,0.00,909.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6695,0.8229,0.9090,1.0000,1.0000,0.9917,83507.58,232642210.5,0.6532,
3577,-288.06,787.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6716,0.8186,0.9147,1.0000,1.0000,0.9938,83766.24,232687040.4,0.6514,
3776,285.81,825.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6738,0.8258,0.9118,1.0000,1.0000,0.9914,84044.69,232730788.1,0.6583,
3035,-384.08,635.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6767,0.8177,0.9225,0.9985,1.0000,0.9955,84403.32,232743044.6,0.6497,
3596,260.27,797.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6795,0.8279,0.9147,1.0000,1.0000,0.9942,84758.66,232867743.1,0.6535,
2139,-408.66,412.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6921,0.8218,0.9360,1.0000,1.0000,0.9969,86323.24,232932522.3,0.6475,
1546,367.94,293.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7245,0.8508,0.9453,1.0000,1.0000,0.9982,90372.43,232976182.8,0.6506,
3760,-197.50,851.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6703,0.8202,0.9118,1.0000,1.0000,0.9931,83611.12,232995651.5,0.6532,
2425,398.04,488.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7025,0.8375,0.9318,1.0000,1.0000,0.9973,87622.13,233054190.7,0.6515,
3951,189.95,889.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6698,0.8244,0.9090,1.0000,1.0000,0.9905,83553.12,233070121.7,0.6596,
3242,340.29,693.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6867,0.8306,0.9200,1.0000,1.0000,0.9957,85652.89,233084550.7,0.6533,
1786,351.54,372.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7126,0.8492,0.9418,0.9879,1.0000,0.9993,88889.22,233103494.5,0.6526,
3065,361.56,648.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6900,0.8319,0.9225,1.0000,1.0000,0.9962,86062.89,233110296.0,0.6532,
3772,167.52,857.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6754,0.8262,0.9118,1.0000,1.0000,0.9934,84242.26,233112354.7,0.6545,
3215,-364.41,681.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6755,0.8176,0.9200,1.0000,1.0000,0.9951,84263.90,233127404.6,0.6511,
1915,376.15,379.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7162,0.8455,0.9399,1.0000,1.0000,0.9986,89339.40,233133685.9,0.6525,
3397,-316.20,741.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6744,0.8188,0.9173,1.0000,1.0000,0.9949,84122.95,233153784.4,0.6522,
466,237.21,86.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7713,0.8928,0.9639,1.0000,1.0000,0.9931,96202.38,233187644.6,0.6462,
1787,369.30,354.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7102,0.8477,0.9418,0.9868,1.0000,0.9988,88580.49,233219388.3,0.6576,
3757,-285.81,825.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6668,0.8171,0.9118,1.0000,1.0000,0.9916,83171.03,233267621.8,0.6583,
972,-313.59,186.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7094,0.8457,0.9544,0.9758,1.0000,0.9981,88491.33,233270737.3,0.6495,
2010,-401.31,385.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6952,0.8234,0.9380,1.0000,1.0000,0.9973,86716.20,233279485.0,0.6484,
1337,-356.00,246.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7125,0.8344,0.9486,1.0000,1.0000,0.9975,88873.81,233316335.3,0.6467,
2886,357.66,615.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6897,0.8339,0.9250,0.9935,1.0000,0.9972,86024.93,233331907.5,0.6609,
3419,290.02,751.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6836,0.8295,0.9173,1.0000,1.0000,0.9954,85263.58,233338479.5,0.6546,
3578,-260.27,797.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6728,0.8197,0.9147,1.0000,1.0000,0.9943,83924.17,233362489.3,0.6535,
3939,-189.95,889.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6654,0.8188,0.9090,1.0000,1.0000,0.9906,82997.82,233409388.9,0.6596,
3761,-167.52,857.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6713,0.8211,0.9118,1.0000,1.0000,0.9934,83729.06,233414890.0,0.6545,
2297,393.00,459.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7061,0.8395,0.9340,1.0000,1.0000,0.9978,88071.29,233485987.3,0.6525,
3771,137.35,863.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6755,0.8261,0.9118,1.0000,1.0000,0.9936,84255.02,233507309.8,0.6557,
3595,232.16,805.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6799,0.8281,0.9147,1.0000,1.0000,0.9947,84812.03,233510480.3,0.6554,
2525,-401.87,518.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6856,0.8197,0.9296,1.0000,1.0000,0.9969,85521.94,233598468.3,0.6505,
2708,353.91,585.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6869,0.8358,0.9273,0.9835,1.0000,0.9984,85675.11,233675243.7,0.6623,
3762,-137.35,863.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6721,0.8219,0.9118,1.0000,1.0000,0.9937,83834.16,233755172.7,0.6557,
709,272.62,131.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7601,0.8796,0.9597,1.0000,1.0000,0.9977,94816.31,233769165.8,0.6494,
3216,-340.29,693.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6771,0.8190,0.9200,1.0000,1.0000,0.9958,84462.23,233773334.8,0.6533,
1429,-362.57,269.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7101,0.8327,0.9470,1.0000,1.0000,0.9978,88570.57,233810738.7,0.6487,
3064,338.59,660.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6908,0.8325,0.9225,1.0000,1.0000,0.9968,86171.73,233812296.0,0.6554,
649,266.95,112.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7637,0.8817,0.9608,1.0000,1.0000,0.9989,95261.23,233813496.0,0.6502,
2170,388.06,431.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7094,0.8414,0.9360,1.0000,1.0000,0.9981,88491.81,233823598.7,0.6534,
3770,107.00,867.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6755,0.8259,0.9118,1.0000,1.0000,0.9938,84254.96,233826040.5,0.6566,
155,-165.74,39.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7784,0.9081,0.9703,1.0000,1.0000,0.9789,97090.38,233873472.2,0.6386,
3036,-361.56,648.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6788,0.8191,0.9225,0.9992,1.0000,0.9963,84675.84,233877277.5,0.6532,
3398,-290.02,751.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6758,0.8200,0.9173,1.0000,1.0000,0.9955,84292.45,233916310.6,0.6546,
1183,326.95,226.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7392,0.8617,0.9516,1.0000,1.0000,0.9989,92206.02,233919123.4,0.6527,
2884,313.61,639.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6925,0.8350,0.9250,0.9954,1.0000,0.9980,86374.78,233926503.7,0.6598,
3579,-232.16,805.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6740,0.8207,0.9147,1.0000,1.0000,0.9948,84067.38,233951252.1,0.6554,
3241,315.75,705.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6874,0.8311,0.9200,1.0000,1.0000,0.9962,85747.84,233999260.5,0.6560,
3763,-107.00,867.33,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6728,0.8227,0.9118,1.0000,1.0000,0.9939,83927.03,234019028.0,0.6566,
3418,263.49,761.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6841,0.8298,0.9173,1.0000,1.0000,0.9958,85329.40,234066253.4,0.6568,
3769,76.52,870.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6754,0.8257,0.9118,1.0000,1.0000,0.9940,84242.65,234070432.9,0.6572,
2397,-398.04,488.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6887,0.8211,0.9318,1.0000,1.0000,0.9974,85907.36,234071064.8,0.6515,
3594,203.77,813.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6803,0.8282,0.9147,1.0000,1.0000,0.9950,84850.87,234071666.6,0.6571,
2042,382.02,404.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7129,0.8435,0.9380,1.0000,1.0000,0.9984,88927.93,234168418.8,0.6543,
2856,-357.66,615.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6720,0.8207,0.9250,0.9836,1.0000,0.9972,83824.52,234189654.6,0.6609,
3764,-76.52,870.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6735,0.8233,0.9118,1.0000,1.0000,0.9940,84008.10,234208390.2,0.6572,
1755,-351.54,372.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6917,0.8318,0.9418,0.9790,1.0000,0.9993,86281.10,234217943.2,0.6526,
3768,45.95,872.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6752,0.8253,0.9118,1.0000,1.0000,0.9941,84218.53,234241844.3,0.6577,
1520,-367.94,293.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7078,0.8312,0.9453,1.0000,1.0000,0.9981,88283.42,234256892.0,0.6506,
1883,-376.15,379.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6967,0.8276,0.9399,0.9938,1.0000,0.9986,86899.39,234299234.7,0.6525,
3217,-315.75,705.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6786,0.8203,0.9200,1.0000,1.0000,0.9963,84642.73,234305688.3,0.6552,
3765,-45.95,872.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6741,0.8240,0.9118,1.0000,1.0000,0.9941,84077.67,234324662.0,0.6577,
3767,15.32,873.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6749,0.8250,0.9118,1.0000,1.0000,0.9941,84182.90,234341147.3,0.6579,
1093,320.77,205.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7420,0.8639,0.9530,1.0000,1.0000,0.9986,92553.40,234359580.1,0.6562,
2885,335.84,628.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6911,0.8345,0.9250,0.9944,1.0000,0.9977,86207.33,234360441.0,0.6640,
2551,376.07,537.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7006,0.8369,0.9296,1.0000,1.0000,0.9978,87391.06,234366277.5,0.6557,
3766,-15.32,873.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6745,0.8245,0.9118,1.0000,1.0000,0.9941,84135.92,234368760.4,0.6579,
1644,23.99,490.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6728,0.8593,0.9436,0.9196,1.0000,1.0000,83925.72,234373570.3,0.6730,
3240,290.82,716.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6881,0.8315,0.9200,1.0000,1.0000,0.9967,85825.64,234454408.8,0.6576,
3580,-203.77,813.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6750,0.8217,0.9147,1.0000,1.0000,0.9951,84197.12,234458096.2,0.6571,
1754,-369.30,354.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6888,0.8294,0.9418,0.9782,1.0000,0.9988,85913.47,234491111.7,0.6576,
2268,-393.00,459.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6919,0.8227,0.9340,1.0000,1.0000,0.9978,86307.17,234536206.7,0.6526,
3037,-338.59,660.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6809,0.8205,0.9225,0.9999,1.0000,0.9968,84930.92,234536408.8,0.6554,
3593,175.13,819.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6805,0.8282,0.9147,1.0000,1.0000,0.9953,84876.29,234555119.0,0.6585,
2677,-353.91,585.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6695,0.8223,0.9273,0.9743,1.0000,0.9985,83508.29,234589984.4,0.6623,
3399,-263.49,761.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6770,0.8211,0.9173,1.0000,1.0000,0.9959,84446.90,234590400.6,0.6568,
2858,-313.61,639.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6758,0.8235,0.9250,0.9850,1.0000,0.9981,84294.79,234618566.6,0.6598,
3417,236.63,770.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6845,0.8300,0.9173,1.0000,1.0000,0.9962,85380.42,234711705.4,0.6587,
3063,315.21,672.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6916,0.8330,0.9225,1.0000,1.0000,0.9972,86262.28,234728806.6,0.6581,
1642,-23.99,490.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6649,0.8580,0.9436,0.9100,1.0000,1.0000,82932.69,234741653.1,0.6730,
442,-237.21,86.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7531,0.8725,0.9639,1.0000,1.0000,0.9923,93938.76,234811865.6,0.6462,
2424,373.72,507.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7041,0.8388,0.9318,1.0000,1.0000,0.9982,87826.91,234815485.6,0.6567,
1274,333.13,247.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7362,0.8594,0.9501,1.0000,1.0000,0.9991,91830.89,234816825.4,0.6555,
3581,-175.13,819.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6760,0.8227,0.9147,1.0000,1.0000,0.9954,84314.34,234886894.9,0.6585,
2140,-388.06,431.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6949,0.8242,0.9360,1.0000,1.0000,0.9981,86680.44,234906656.3,0.6534,
1914,357.19,397.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7179,0.8470,0.9399,1.0000,1.0000,0.9992,89545.73,235035656.3,0.6578,
3218,-290.82,716.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6799,0.8215,0.9200,1.0000,1.0000,0.9967,84807.65,235061301.7,0.6576,
2857,-335.84,628.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6740,0.8221,0.9250,0.9843,1.0000,0.9977,84066.18,235164513.4,0.6640,
3062,291.44,683.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6922,0.8334,0.9225,1.0000,1.0000,0.9976,86336.89,235174769.9,0.6596,
3239,265.53,725.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6886,0.8318,0.9200,1.0000,1.0000,0.9970,85888.22,235179651.5,0.6597,
3400,-236.63,770.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6781,0.8222,0.9173,1.0000,1.0000,0.9962,84587.76,235181740.0,0.6587,
687,-272.62,131.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7422,0.8591,0.9597,1.0000,1.0000,0.9975,92574.31,235207610.9,0.6494,
2296,370.13,477.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7077,0.8408,0.9340,1.0000,1.0000,0.9986,88274.82,235255332.2,0.6578,
912,304.95,167.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7480,0.8691,0.9559,1.0000,1.0000,0.9976,93301.23,235258482.5,0.6556,
1155,-326.95,226.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7220,0.8416,0.9516,1.0000,1.0000,0.9988,90055.82,235263316.7,0.6527,
626,-266.95,112.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7456,0.8609,0.9608,1.0000,1.0000,0.9988,92997.25,235265511.0,0.6502,
2526,-376.07,537.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6881,0.8220,0.9296,1.0000,1.0000,0.9979,85834.88,235276012.5,0.6557,
3416,209.48,777.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6848,0.8301,0.9173,1.0000,1.0000,0.9965,85417.92,235279393.2,0.6603,
2011,-382.02,404.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6981,0.8259,0.9380,1.0000,1.0000,0.9984,87071.71,235283187.7,0.6543,
1001,300.01,207.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7358,0.8689,0.9544,0.9835,1.0000,0.9995,91776.82,235284017.6,0.6608,
3591,117.23,830.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6806,0.8280,0.9147,1.0000,1.0000,0.9957,84890.26,235300421.5,0.6606,
1364,338.18,270.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7333,0.8573,0.9486,1.0000,1.0000,0.9992,91472.21,235319884.1,0.6573,
3038,-315.21,672.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6823,0.8218,0.9225,1.0000,1.0000,0.9973,85111.93,235398607.3,0.6581,
3583,-117.23,830.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6776,0.8243,0.9147,1.0000,1.0000,0.9957,84514.02,235522159.1,0.6606,
3590,88.05,833.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6805,0.8278,0.9147,1.0000,1.0000,0.9958,84880.04,235566545.7,0.6613,
770,277.85,152.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7583,0.8775,0.9585,1.0000,1.0000,0.9990,94585.12,235580044.6,0.6554,
2169,366.54,450.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7111,0.8427,0.9360,1.0000,1.0000,0.9988,88695.84,235606072.3,0.6586,
1455,343.12,294.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7303,0.8551,0.9470,1.0000,1.0000,0.9993,91090.01,235654621.0,0.6588,
2883,290.99,650.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6937,0.8355,0.9250,0.9963,1.0000,0.9983,86529.38,235669271.6,0.6671,
3401,-209.48,777.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6792,0.8232,0.9173,1.0000,1.0000,0.9965,84716.17,235694945.9,0.6603,
3219,-265.53,725.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6811,0.8227,0.9200,1.0000,1.0000,0.9971,84958.73,235732788.0,0.6597,
3584,-88.05,833.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6782,0.8250,0.9147,1.0000,1.0000,0.9958,84597.45,235732991.9,0.6613,
2398,-373.72,507.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6912,0.8234,0.9318,1.0000,1.0000,0.9983,86217.77,235759835.4,0.6567,
3589,58.76,836.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6803,0.8275,0.9147,1.0000,1.0000,0.9959,84858.96,235763643.2,0.6619,
3415,182.07,784.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6850,0.8301,0.9173,1.0000,1.0000,0.9967,85442.96,235772987.3,0.6618,
3039,-291.44,683.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6836,0.8231,0.9225,1.0000,1.0000,0.9976,85273.41,235817468.2,0.6596,
3238,239.92,734.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6890,0.8320,0.9200,1.0000,1.0000,0.9973,85937.09,235826643.2,0.6617,
1064,-320.77,205.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7183,0.8436,0.9530,0.9914,1.0000,0.9985,89591.58,235855085.5,0.6563,
3585,-58.76,836.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6788,0.8256,0.9147,1.0000,1.0000,0.9959,84670.36,235874675.1,0.6619,
3588,29.40,837.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6801,0.8271,0.9147,1.0000,1.0000,0.9960,84827.29,235892651.9,0.6622,
2550,349.38,555.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7019,0.8379,0.9296,1.0000,1.0000,0.9984,87554.28,235902417.8,0.6602,
3061,267.31,692.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6927,0.8337,0.9225,1.0000,1.0000,0.9979,86397.36,235908310.2,0.6618,
2880,221.11,677.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6969,0.8364,0.9250,0.9993,1.0000,0.9989,86930.14,235940525.4,0.6639,
3586,-29.40,837.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6793,0.8262,0.9147,1.0000,1.0000,0.9960,84732.94,235948188.1,0.6622,
3587,0.00,838.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6797,0.8267,0.9147,1.0000,1.0000,0.9960,84785.25,235954112.1,0.6623,
2041,361.82,422.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7146,0.8449,0.9380,1.0000,1.0000,0.9991,89132.34,235960876.6,0.6594,
1545,346.80,318.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7274,0.8531,0.9453,1.0000,1.0000,0.9993,90726.78,235968674.5,0.6601,
527,243.72,102.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7716,0.8903,0.9629,1.0000,1.0000,0.9973,96247.15,236046774.0,0.6562,
1247,-333.13,247.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7193,0.8397,0.9501,1.0000,1.0000,0.9990,89721.67,236113467.9,0.6555,
1884,-357.19,397.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6997,0.8299,0.9399,0.9947,1.0000,0.9992,87281.42,236128698.8,0.6578,
3402,-182.07,784.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6801,0.8242,0.9173,1.0000,1.0000,0.9967,84833.01,236133742.0,0.6618,
587,249.12,120.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7701,0.8881,0.9619,1.0000,1.0000,0.9989,96062.54,236180617.1,0.6569,
3414,154.44,790.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6851,0.8301,0.9173,1.0000,1.0000,0.9969,85456.34,236195416.5,0.6630,
2269,-370.13,477.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6944,0.8250,0.9340,1.0000,1.0000,0.9986,86614.83,236233242.3,0.6578,
3220,-239.92,734.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6822,0.8238,0.9200,1.0000,1.0000,0.9974,85097.33,236325596.1,0.6617,
2859,-290.99,650.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6775,0.8248,0.9250,0.9857,1.0000,0.9983,84512.25,236362985.4,0.6671,
2423,348.50,525.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7054,0.8399,0.9318,1.0000,1.0000,0.9988,87990.21,236365665.6,0.6613,
3237,214.01,742.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6893,0.8322,0.9200,1.0000,1.0000,0.9975,85973.46,236399702.6,0.6633,
2862,-221.11,677.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6823,0.8283,0.9250,0.9879,1.0000,0.9989,85110.45,236427073.3,0.6639,
3040,-267.31,692.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6848,0.8243,0.9225,1.0000,1.0000,0.9979,85422.12,236496991.8,0.6618,
3403,-154.44,790.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6810,0.8251,0.9173,1.0000,1.0000,0.9969,84938.97,236501106.3,0.6630,
3413,126.62,795.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6851,0.8300,0.9173,1.0000,1.0000,0.9970,85458.71,236548988.2,0.6640,
3060,242.86,701.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6930,0.8340,0.9225,1.0000,1.0000,0.9981,86445.09,236567024.3,0.6637,
1338,-338.18,270.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7168,0.8380,0.9486,1.0000,1.0000,0.9992,89408.37,236577614.7,0.6573,
306,196.88,62.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7898,0.9105,0.9676,1.0000,1.0000,0.9934,98520.50,236581952.2,0.6540,
2141,-366.54,450.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6974,0.8265,0.9360,1.0000,1.0000,0.9989,86986.94,236617062.7,0.6586,
973,-300.01,207.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7140,0.8493,0.9544,0.9765,1.0000,0.9995,89062.14,236691951.9,0.6608,
1785,332.96,389.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7148,0.8506,0.9418,0.9891,1.0000,0.9996,89165.95,236702573.5,0.6686,
2527,-349.38,555.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6903,0.8241,0.9296,1.0000,1.0000,0.9985,86109.42,236738240.4,0.6603,
1913,337.38,414.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7192,0.8483,0.9399,1.0000,1.0000,0.9995,89714.80,236741578.5,0.6625,
881,-304.95,167.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7300,0.8483,0.9559,1.0000,1.0000,0.9974,91050.96,236790867.6,0.6556,
3404,-126.62,795.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6817,0.8259,0.9173,1.0000,1.0000,0.9970,85034.56,236799391.9,0.6640,
2295,346.37,495.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7090,0.8419,0.9340,1.0000,1.0000,0.9991,88438.29,236817375.7,0.6624,
3412,98.65,799.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6851,0.8299,0.9173,1.0000,1.0000,0.9971,85450.56,236835486.0,0.6648,
3221,-214.01,742.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6832,0.8249,0.9200,1.0000,1.0000,0.9976,85224.47,236844100.0,0.6633,
1182,310.59,248.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7419,0.8641,0.9516,1.0000,1.0000,0.9996,92538.11,236857538.2,0.6618,
1430,-343.12,294.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7141,0.8362,0.9470,1.0000,1.0000,0.9993,89076.17,236876767.6,0.6588,
2882,268.02,659.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6949,0.8358,0.9250,0.9973,1.0000,0.9985,86672.72,236887233.7,0.6716,
3236,187.84,749.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6895,0.8322,0.9200,1.0000,1.0000,0.9977,85998.24,236902270.2,0.6648,
830,281.67,173.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7561,0.8755,0.9573,1.0000,1.0000,0.9995,94308.54,236946359.7,0.6602,
749,-277.85,152.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7407,0.8572,0.9585,1.0000,1.0000,0.9988,92389.63,236961312.2,0.6555,
2012,-361.82,422.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7005,0.8282,0.9380,1.0000,1.0000,0.9991,87376.83,237003815.7,0.6595,
3405,-98.65,799.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6824,0.8266,0.9173,1.0000,1.0000,0.9971,85120.14,237030425.7,0.6648,
3411,70.55,802.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6849,0.8296,0.9173,1.0000,1.0000,0.9972,85432.27,237056246.5,0.6654,
902,128.81,323.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7017,0.8864,0.9559,0.9176,1.0000,1.0000,87521.11,237076241.5,0.6790,
2705,290.45,619.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7001,0.8375,0.9273,1.0000,1.0000,0.9988,87321.39,237095666.4,0.6645,
3041,-242.86,701.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6859,0.8254,0.9225,1.0000,1.0000,0.9981,85559.31,237101268.9,0.6637,
3592,146.27,825.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6806,0.8281,0.9147,1.0000,1.0000,0.9955,84889.19,237114407.7,0.6710,
1521,-346.80,318.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7116,0.8347,0.9453,1.0000,1.0000,0.9993,88764.42,237154878.2,0.6601,
3059,218.10,709.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6933,0.8342,0.9225,1.0000,1.0000,0.9983,86481.15,237155160.4,0.6655,
2168,344.14,467.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7124,0.8440,0.9360,1.0000,1.0000,0.9993,88860.80,237183791.3,0.6632,
3406,-70.55,802.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6830,0.8273,0.9173,1.0000,1.0000,0.9972,85195.98,237195585.7,0.6654,
3410,42.36,804.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6847,0.8293,0.9173,1.0000,1.0000,0.9972,85404.13,237212218.6,0.6658,
2399,-348.50,525.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6934,0.8255,0.9318,1.0000,1.0000,0.9988,86491.00,237236380.3,0.6613,
2549,321.85,571.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7030,0.8388,0.9296,1.0000,1.0000,0.9989,87684.58,237259153.6,0.6643,
3222,-187.84,749.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6842,0.8259,0.9200,1.0000,1.0000,0.9978,85340.96,237291790.7,0.6648,
3407,-42.36,804.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6836,0.8279,0.9173,1.0000,1.0000,0.9973,85262.25,237295860.6,0.6658,
3409,14.13,805.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6844,0.8289,0.9173,1.0000,1.0000,0.9973,85366.34,237304005.6,0.6660,
3408,-14.13,805.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6840,0.8285,0.9173,1.0000,1.0000,0.9973,85319.03,237331892.6,0.6660,
3235,161.44,755.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6896,0.8323,0.9200,1.0000,1.0000,0.9979,86012.17,237337067.0,0.6661,
3582,-146.27,825.58,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6768,0.8235,0.9147,1.0000,1.0000,0.9956,84419.79,237400867.2,0.6710,
2860,-268.02,659.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6792,0.8260,0.9250,0.9864,1.0000,0.9986,84720.02,237523699.2,0.6716,
2040,340.76,439.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7159,0.8461,0.9380,1.0000,1.0000,0.9994,89298.82,237551792.5,0.6640,
2881,244.71,668.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6959,0.8361,0.9250,0.9983,1.0000,0.9987,86806.01,237577626.3,0.6737,
565,-249.12,120.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7527,0.8681,0.9619,1.0000,1.0000,0.9988,93886.27,237578145.7,0.6569,
504,-243.72,102.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7493,0.8701,0.9629,0.9940,1.0000,0.9969,93467.41,237627985.4,0.6562,
3042,-218.10,709.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6869,0.8265,0.9225,1.0000,1.0000,0.9983,85685.89,237634593.8,0.6655,
1092,305.82,227.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7450,0.8664,0.9530,1.0000,1.0000,0.9996,92921.02,237648515.1,0.6668,
406,225.07,69.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7809,0.8975,0.9653,1.0000,1.0000,0.9988,97404.50,237650785.4,0.6598,
3223,-161.44,755.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6850,0.8268,0.9200,1.0000,1.0000,0.9979,85447.37,237671435.8,0.6661,
3058,193.08,717.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6935,0.8343,0.9225,1.0000,1.0000,0.9984,86506.37,237676106.1,0.6670,
3234,134.83,761.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6896,0.8322,0.9200,1.0000,1.0000,0.9980,86015.82,237706223.3,0.6671,
2270,-346.37,495.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6966,0.8271,0.9340,1.0000,1.0000,0.9991,86886.68,237721968.7,0.6624,
1273,315.25,270.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7387,0.8618,0.9501,1.0000,1.0000,0.9997,92145.39,237731099.1,0.6647,
2422,322.46,541.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7065,0.8408,0.9318,1.0000,1.0000,0.9992,88121.96,237740769.0,0.6654,
891,-128.81,323.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6906,0.8778,0.9559,0.9120,1.0000,1.0000,86145.95,237747419.5,0.6790,
1783,293.45,419.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7188,0.8530,0.9418,0.9916,1.0000,0.9999,89660.85,237752906.6,0.6686,
1885,-337.38,414.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7026,0.8322,0.9399,0.9956,1.0000,0.9995,87634.55,237761576.3,0.6625,
2680,-290.45,619.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6908,0.8264,0.9273,1.0000,1.0000,0.9988,86170.62,237776745.1,0.6645,
1756,-332.96,389.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6944,0.8342,0.9418,0.9798,1.0000,0.9996,86621.02,237827248.5,0.6686,
3224,-134.83,761.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6858,0.8276,0.9200,1.0000,1.0000,0.9980,85544.16,237985209.0,0.6671,
3233,108.07,765.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6895,0.8321,0.9200,1.0000,1.0000,0.9981,86009.62,238011382.6,0.6680,
1363,318.75,292.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7357,0.8596,0.9486,1.0000,1.0000,0.9997,91766.93,238019416.0,0.6659,
2528,-321.85,571.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6923,0.8261,0.9296,1.0000,1.0000,0.9989,86354.68,238020064.7,0.6643,
2548,293.56,586.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7038,0.8396,0.9296,1.0000,1.0000,0.9991,87788.34,238036704.1,0.6667,
3043,-193.08,717.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6879,0.8275,0.9225,1.0000,1.0000,0.9985,85802.56,238100395.6,0.6670,
1156,-310.59,248.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7256,0.8452,0.9516,1.0000,1.0000,0.9996,90504.40,238108007.1,0.6618,
2142,-344.14,467.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6996,0.8287,0.9360,1.0000,1.0000,0.9993,87258.59,238121822.8,0.6632,
3057,167.82,723.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6936,0.8344,0.9225,1.0000,1.0000,0.9986,86521.39,238132555.4,0.6683,
1784,313.58,404.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7169,0.8518,0.9418,0.9903,1.0000,0.9998,89421.27,238156664.8,0.6732,
2861,-244.71,668.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6808,0.8272,0.9250,0.9872,1.0000,0.9987,84919.16,238157006.2,0.6737,
1000,284.99,227.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7392,0.8714,0.9544,0.9849,1.0000,0.9999,92198.53,238160750.4,0.6699,
288,-196.88,62.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7727,0.8915,0.9676,1.0000,1.0000,0.9926,96383.07,238198702.6,0.6541,
2294,321.78,511.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7101,0.8429,0.9340,1.0000,1.0000,0.9994,88571.66,238209347.5,0.6665,
1454,322.04,317.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7325,0.8573,0.9470,1.0000,1.0000,0.9997,91368.38,238223379.9,0.6666,
3225,-108.07,765.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6865,0.8284,0.9200,1.0000,1.0000,0.9981,85631.65,238234795.4,0.6680,
3232,81.17,768.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6894,0.8319,0.9200,1.0000,1.0000,0.9981,85993.91,238253784.6,0.6687,
810,-281.67,173.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7389,0.8557,0.9573,1.0000,1.0000,0.9994,92163.56,238274261.3,0.6602,
1658,328.61,365.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7260,0.8529,0.9436,1.0000,1.0000,0.9997,90562.88,238299211.7,0.6716,
1912,316.76,430.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7204,0.8495,0.9399,1.0000,1.0000,0.9997,89857.15,238340261.2,0.6670,
1544,324.01,341.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7295,0.8552,0.9453,1.0000,1.0000,0.9998,90989.97,238378746.9,0.6666,
3226,-81.17,768.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6871,0.8291,0.9200,1.0000,1.0000,0.9981,85710.06,238421474.2,0.6687,
3231,54.17,770.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6892,0.8316,0.9200,1.0000,1.0000,0.9982,85968.95,238434327.9,0.6691,
3044,-167.82,723.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6887,0.8285,0.9225,1.0000,1.0000,0.9986,85909.84,238501406.1,0.6683,
2013,-340.76,439.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7027,0.8305,0.9380,1.0000,1.0000,0.9994,87648.18,238522158.3,0.6640,
3056,142.35,728.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6937,0.8343,0.9225,1.0000,1.0000,0.9986,86526.70,238526644.5,0.6694,
2421,295.64,556.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7073,0.8416,0.9318,1.0000,1.0000,0.9994,88228.43,238529956.4,0.6679,
2400,-322.46,541.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6954,0.8276,0.9318,1.0000,1.0000,0.9992,86736.30,238536897.0,0.6654,
3227,-54.17,770.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6877,0.8298,0.9200,1.0000,1.0000,0.9982,85779.54,238546182.6,0.6691,
3230,27.10,772.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6889,0.8312,0.9200,1.0000,1.0000,0.9982,85934.93,238553617.1,0.6694,
2167,320.92,483.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7135,0.8450,0.9360,1.0000,1.0000,0.9995,88996.83,238595537.8,0.6673,
3228,-27.10,772.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6882,0.8303,0.9200,1.0000,1.0000,0.9982,85840.17,238609562.9,0.6694,
3229,0.00,772.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6886,0.8308,0.9200,1.0000,1.0000,0.9982,85891.98,238611995.5,0.6695,
2876,124.26,701.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6978,0.8366,0.9250,1.0000,1.0000,0.9992,87037.45,238615234.7,0.6737,
2547,264.57,600.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7045,0.8402,0.9296,1.0000,1.0000,0.9993,87869.72,238628962.2,0.6687,
1758,-293.45,419.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6995,0.8385,0.9418,0.9816,1.0000,0.9999,87253.40,238653823.7,0.6686,
648,254.11,139.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7680,0.8857,0.9608,1.0000,1.0000,0.9999,95793.99,238679142.7,0.6660,
2529,-293.56,586.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6941,0.8280,0.9296,1.0000,1.0000,0.9992,86576.53,238735209.4,0.6667,
2877,148.78,696.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6978,0.8366,0.9250,1.0000,1.0000,0.9991,87039.14,238736064.6,0.6748,
2879,197.23,684.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6976,0.8365,0.9250,1.0000,1.0000,0.9990,87015.59,238776223.0,0.6771,
3045,-142.35,728.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6895,0.8293,0.9225,1.0000,1.0000,0.9986,86008.10,238839796.7,0.6694,
3055,116.71,733.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6937,0.8343,0.9225,1.0000,1.0000,0.9987,86522.70,238847342.3,0.6703,
1248,-315.25,270.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7228,0.8432,0.9501,1.0000,1.0000,0.9997,90157.61,238932065.6,0.6647,
2866,-124.26,701.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6879,0.8320,0.9250,0.9912,1.0000,0.9992,85806.45,238947090.6,0.6737,
2039,318.89,456.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7170,0.8473,0.9380,1.0000,1.0000,0.9996,89437.63,238981434.1,0.6682,
2293,296.43,526.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7110,0.8438,0.9340,1.0000,1.0000,0.9996,88681.09,239007962.2,0.6689,
2271,-321.78,511.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6985,0.8292,0.9340,1.0000,1.0000,0.9994,87132.09,239039733.0,0.6665,
2865,-148.78,696.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6866,0.8312,0.9250,0.9904,1.0000,0.9991,85642.23,239042326.8,0.6748,
1065,-305.82,227.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7229,0.8471,0.9530,0.9926,1.0000,0.9996,90170.49,239048936.8,0.6668,
2873,49.92,710.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6957,0.8360,0.9250,0.9977,1.0000,0.9992,86782.04,239072385.1,0.6734,
3054,90.92,736.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6936,0.8341,0.9225,1.0000,1.0000,0.9988,86509.66,239099860.9,0.6710,
3046,-116.71,733.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6902,0.8301,0.9225,1.0000,1.0000,0.9987,86097.62,239102829.5,0.6703,
2420,268.12,570.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7080,0.8423,0.9318,1.0000,1.0000,0.9995,88313.59,239134910.2,0.6699,
2869,-49.92,710.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6916,0.8341,0.9250,0.9939,1.0000,0.9992,86261.79,239146764.0,0.6734,
1339,-318.75,292.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7202,0.8414,0.9486,1.0000,1.0000,0.9997,89828.99,239181936.3,0.6659,
1757,-313.58,404.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6970,0.8364,0.9418,0.9807,1.0000,0.9998,86943.34,239206519.9,0.6732,
708,257.80,158.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7651,0.8836,0.9597,1.0000,1.0000,0.9998,95439.07,239232876.2,0.6670,
381,-225.07,69.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7632,0.8773,0.9653,1.0000,1.0000,0.9986,95198.14,239235840.5,0.6599,
2863,-197.23,684.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6838,0.8293,0.9250,0.9887,1.0000,0.9990,85294.48,239240817.3,0.6772,
2401,-295.64,556.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6972,0.8295,0.9318,1.0000,1.0000,0.9994,86959.49,239264329.3,0.6679,
2530,-264.57,600.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6957,0.8298,0.9296,1.0000,1.0000,0.9993,86778.68,239284472.2,0.6687,
2878,173.11,690.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6977,0.8366,0.9250,1.0000,1.0000,0.9990,87031.96,239290071.1,0.6786,
1886,-316.76,430.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7052,0.8344,0.9399,0.9966,1.0000,0.9997,87968.77,239291142.1,0.6670,
3053,65.02,739.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6934,0.8338,0.9225,1.0000,1.0000,0.9988,86487.82,239293203.4,0.6716,
3047,-90.92,736.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6909,0.8309,0.9225,1.0000,1.0000,0.9988,86178.57,239299560.5,0.6710,
1431,-322.04,317.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7174,0.8397,0.9470,1.0000,1.0000,0.9997,89483.60,239355175.1,0.6667,
3052,39.05,741.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6931,0.8335,0.9225,1.0000,1.0000,0.9988,86457.35,239431313.2,0.6719,
3048,-65.02,739.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6915,0.8316,0.9225,1.0000,1.0000,0.9988,86251.07,239435904.5,0.6716,
1628,-328.61,365.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7068,0.8361,0.9436,0.9930,1.0000,0.9997,88159.82,239442044.0,0.6716,
2143,-320.92,483.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7015,0.8309,0.9360,1.0000,1.0000,0.9995,87504.98,239459788.5,0.6673,
1522,-324.01,341.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7148,0.8381,0.9453,1.0000,1.0000,0.9997,89162.48,239465986.3,0.6666,
974,-284.99,227.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7178,0.8528,0.9544,0.9773,1.0000,0.9999,89534.74,239483030.9,0.6700,
3051,13.02,742.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6928,0.8331,0.9225,1.0000,1.0000,0.9988,86418.37,239514557.8,0.6721,
3049,-39.05,741.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6920,0.8322,0.9225,1.0000,1.0000,0.9988,86315.20,239516957.2,0.6719,
2546,234.95,612.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7049,0.8407,0.9296,1.0000,1.0000,0.9995,87931.37,239526536.5,0.6713,
3050,-13.02,742.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6924,0.8327,0.9225,1.0000,1.0000,0.9988,86370.97,239543109.7,0.6721,
2292,270.38,540.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7117,0.8446,0.9340,1.0000,1.0000,0.9997,88770.28,239622882.0,0.6710,
1181,292.75,268.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7441,0.8664,0.9516,1.0000,1.0000,1.0000,92810.58,239631792.5,0.6711,
