Heliostat ID,Pos-x,Pos-y,Pos-z,Aim-x,Aim-y,Aim-z,Reflectivity,Soiling,Total eff,Cosine eff,Attenuation,Blocking,Shading,Intercept eff.,Power [kW],Annual energy,Annual efficiency,
2864,-173.11,690.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6852,0.8303,0.9250,0.9895,1.0000,0.9991,85471.64,239697019.4,0.6786,
218,173.99,54.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7885,0.9221,0.9694,0.9806,1.0000,0.9968,98358.17,239730974.6,0.6626,
1911,295.39,445.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7214,0.8505,0.9399,1.0000,1.0000,0.9998,89978.65,239763928.9,0.6709,
2272,-296.43,526.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7003,0.8312,0.9340,1.0000,1.0000,0.9996,87356.73,239777350.6,0.6689,
2402,-268.12,570.45,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6988,0.8313,0.9318,1.0000,1.0000,0.9995,87164.12,239827708.7,0.6699,
2166,296.93,498.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7144,0.8460,0.9360,1.0000,1.0000,0.9997,89110.00,239866647.0,0.6710,
2014,-318.89,456.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7047,0.8327,0.9380,1.0000,1.0000,0.9997,87895.54,239878491.7,0.6682,
627,-254.11,139.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7509,0.8660,0.9608,1.0000,1.0000,0.9999,93660.26,239999931.7,0.6660,
2419,239.97,582.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7085,0.8429,0.9318,1.0000,1.0000,0.9996,88379.90,240062016.6,0.6726,
2531,-234.95,612.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6972,0.8314,0.9296,1.0000,1.0000,0.9995,86963.44,240106944.5,0.6713,
1272,295.88,291.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7407,0.8639,0.9501,1.0000,1.0000,0.9999,92394.73,240146985.8,0.6723,
769,260.93,179.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7623,0.8813,0.9585,1.0000,1.0000,0.9999,95084.07,240193863.6,0.6705,
2038,296.25,471.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7180,0.8483,0.9380,1.0000,1.0000,0.9998,89554.70,240275416.5,0.6719,
1362,297.81,314.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7376,0.8617,0.9486,1.0000,1.0000,0.9999,92003.79,240286220.9,0.6723,
2545,204.77,623.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7053,0.8410,0.9296,1.0000,1.0000,0.9995,87974.99,240308503.2,0.6736,
1091,289.41,248.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7472,0.8688,0.9530,1.0000,1.0000,0.9999,93197.08,240348180.7,0.6754,
2273,-270.38,540.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7020,0.8331,0.9340,1.0000,1.0000,0.9997,87563.95,240352303.1,0.6710,
1453,299.42,338.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7343,0.8593,0.9470,1.0000,1.0000,0.9999,91593.38,240374541.2,0.6721,
1543,299.69,363.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7312,0.8571,0.9453,1.0000,1.0000,0.9999,91201.40,240469756.6,0.6721,
2875,99.59,705.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6975,0.8364,0.9250,0.9997,1.0000,0.9992,87003.66,240511952.6,0.6820,
688,-257.80,158.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7484,0.8642,0.9597,1.0000,1.0000,0.9998,93345.36,240522120.2,0.6670,
2165,272.24,512.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7152,0.8468,0.9360,1.0000,1.0000,0.9998,89203.84,240529080.0,0.6731,
1910,273.31,459.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7222,0.8515,0.9399,1.0000,1.0000,0.9999,90082.48,240567755.5,0.6732,
2291,243.67,553.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7122,0.8452,0.9340,1.0000,1.0000,0.9998,88841.49,240578274.4,0.6738,
1887,-295.39,445.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7078,0.8365,0.9399,0.9976,1.0000,0.9998,88289.52,240640469.9,0.6709,
999,268.62,246.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7423,0.8736,0.9544,0.9865,1.0000,1.0000,92584.05,240647603.8,0.6777,
2144,-296.93,498.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7033,0.8329,0.9360,1.0000,1.0000,0.9997,87731.73,240656331.9,0.6710,
2403,-239.97,582.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7003,0.8331,0.9318,1.0000,1.0000,0.9996,87352.31,240680162.2,0.6726,
1782,272.62,433.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7206,0.8539,0.9418,0.9929,1.0000,0.9999,89887.60,240722286.5,0.6810,
2867,-99.59,705.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6892,0.8328,0.9250,0.9921,1.0000,0.9992,85964.41,240745227.4,0.6820,
1157,-292.75,268.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7288,0.8486,0.9516,1.0000,1.0000,1.0000,90901.51,240782608.6,0.6711,
2532,-204.77,623.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6985,0.8330,0.9296,1.0000,1.0000,0.9995,87132.17,240813046.1,0.6736,
2874,74.80,708.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6967,0.8362,0.9250,0.9987,1.0000,0.9992,86896.17,240816575.6,0.6827,
2701,200.97,654.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7016,0.8387,0.9273,1.0000,1.0000,0.9995,87512.23,240856175.3,0.6789,
2418,211.24,593.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7089,0.8433,0.9318,1.0000,1.0000,0.9997,88428.87,240877753.3,0.6750,
2037,272.91,484.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7188,0.8492,0.9380,1.0000,1.0000,0.9998,89653.34,240951833.8,0.6740,
1779,206.44,468.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7256,0.8561,0.9418,0.9971,1.0000,1.0000,90501.35,240958260.9,0.6765,
465,227.22,109.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7798,0.8968,0.9639,1.0000,1.0000,0.9996,97269.35,240966518.4,0.6706,
2544,174.10,632.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7055,0.8412,0.9296,1.0000,1.0000,0.9996,88001.67,240979520.9,0.6756,
2868,-74.80,708.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6904,0.8335,0.9250,0.9930,1.0000,0.9992,86116.18,240991782.9,0.6827,
2164,246.90,525.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7158,0.8475,0.9360,1.0000,1.0000,0.9998,89280.41,241020927.1,0.6747,
829,262.57,201.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7596,0.8792,0.9573,1.0000,1.0000,0.9999,94741.96,241025790.8,0.6735,
586,235.58,145.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7742,0.8919,0.9619,1.0000,1.0000,0.9999,96571.10,241073981.1,0.6729,
2015,-296.25,471.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7065,0.8347,0.9380,1.0000,1.0000,0.9998,88124.43,241098420.0,0.6719,
2698,131.17,671.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7017,0.8389,0.9273,1.0000,1.0000,0.9994,87519.81,241110029.5,0.6768,
2872,24.98,711.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6948,0.8356,0.9250,0.9967,1.0000,0.9993,86661.44,241110371.6,0.6833,
2870,-24.98,711.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6927,0.8347,0.9250,0.9948,1.0000,0.9993,86401.23,241178707.3,0.6833,
1651,187.12,454.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7044,0.8593,0.9436,0.9627,1.0000,1.0000,87866.97,241190969.2,0.6858,
1909,250.58,471.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7229,0.8523,0.9399,1.0000,1.0000,0.9999,90170.30,241202743.1,0.6752,
200,-173.99,54.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7882,0.9042,0.9694,1.0000,1.0000,0.9963,98312.26,241208847.5,0.6627,
2274,-243.67,553.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7035,0.8349,0.9340,1.0000,1.0000,0.9998,87755.67,241233597.2,0.6738,
1249,-295.88,291.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7258,0.8466,0.9501,1.0000,1.0000,0.9999,90535.60,241251462.9,0.6723,
2145,-272.24,512.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7050,0.8348,0.9360,1.0000,1.0000,0.9998,87942.04,241258302.3,0.6731,
2871,0.00,712.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6938,0.8352,0.9250,0.9958,1.0000,0.9993,86534.47,241351761.5,0.6839,
1340,-297.81,314.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7231,0.8448,0.9486,1.0000,1.0000,0.9999,90199.17,241354799.2,0.6723,
2684,-200.97,654.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6952,0.8311,0.9273,1.0000,1.0000,0.9995,86717.33,241378994.6,0.6789,
1888,-273.31,459.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7103,0.8385,0.9399,0.9987,1.0000,0.9999,88599.61,241384837.0,0.6733,
2687,-131.17,671.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6975,0.8339,0.9273,1.0000,1.0000,0.9995,87002.02,241388169.7,0.6768,
1432,-299.42,338.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7203,0.8429,0.9470,1.0000,1.0000,0.9999,89846.49,241403120.4,0.6721,
261,180.87,71.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7969,0.9188,0.9685,0.9955,1.0000,0.9968,99395.43,241406285.6,0.6665,
2533,-174.10,632.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6998,0.8344,0.9296,1.0000,1.0000,0.9996,87285.68,241407542.7,0.6756,
2404,-211.24,593.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7017,0.8347,0.9318,1.0000,1.0000,0.9997,87525.26,241420423.2,0.6750,
2290,216.39,564.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7127,0.8457,0.9340,1.0000,1.0000,0.9998,88896.03,241426755.4,0.6762,
750,-260.93,179.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7459,0.8624,0.9585,1.0000,1.0000,0.9999,93040.02,241437329.1,0.6705,
1523,-299.69,363.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7177,0.8413,0.9453,1.0000,1.0000,0.9999,89516.16,241456322.3,0.6721,
2036,248.92,497.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7194,0.8499,0.9380,1.0000,1.0000,0.9999,89735.41,241456614.7,0.6757,
2543,143.01,640.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7056,0.8413,0.9296,1.0000,1.0000,0.9996,88012.14,241542547.0,0.6772,
2417,182.00,603.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7092,0.8436,0.9318,1.0000,1.0000,0.9997,88461.46,241586186.3,0.6770,
400,144.72,185.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7359,0.9167,0.9653,0.9215,1.0000,1.0000,91792.40,241610939.9,0.6826,
1759,-272.62,433.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7019,0.8406,0.9418,0.9825,1.0000,0.9999,87553.82,241620983.9,0.6810,
1762,-206.44,468.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7088,0.8461,0.9418,0.9856,1.0000,1.0000,88405.66,241625221.4,0.6765,
1066,-289.41,248.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7269,0.8506,0.9530,0.9938,1.0000,0.9999,90674.48,241657753.3,0.6754,
2146,-246.90,525.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7066,0.8366,0.9360,1.0000,1.0000,0.9998,88137.63,241712984.3,0.6747,
2016,-272.91,484.93,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7082,0.8367,0.9380,1.0000,1.0000,0.9998,88337.83,241715281.7,0.6740,
1180,273.51,288.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7458,0.8684,0.9516,1.0000,1.0000,1.0000,93028.86,241782876.2,0.6772,
975,-268.62,246.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7214,0.8561,0.9544,0.9783,1.0000,1.0000,89977.98,241885956.0,0.6777,
2534,-143.01,640.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7009,0.8357,0.9296,1.0000,1.0000,0.9996,87424.40,241893495.4,0.6772,
1781,251.14,446.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7224,0.8548,0.9418,0.9943,1.0000,0.9999,90102.91,241896162.2,0.6846,
2163,220.97,536.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7162,0.8480,0.9360,1.0000,1.0000,0.9999,89340.86,241902468.9,0.6773,
1635,-187.12,454.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.6899,0.8498,0.9436,0.9533,1.0000,1.0000,86049.94,241925845.6,0.6858,
526,232.00,127.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7770,0.8943,0.9629,1.0000,1.0000,0.9998,96919.25,241936475.4,0.6754,
349,203.19,80.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7910,0.9078,0.9666,1.0000,1.0000,0.9988,98664.37,241960855.1,0.6709,
1889,-250.58,471.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7127,0.8404,0.9399,0.9998,1.0000,0.9999,88900.42,241985284.7,0.6752,
2542,111.59,646.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7056,0.8412,0.9296,1.0000,1.0000,0.9997,88006.86,241999409.9,0.6785,
2275,-216.39,564.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7050,0.8365,0.9340,1.0000,1.0000,0.9998,87932.90,242007087.9,0.6762,
2405,-182.00,603.47,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7030,0.8361,0.9318,1.0000,1.0000,0.9997,87683.63,242052662.0,0.6770,
387,-144.72,185.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7291,0.9041,0.9653,0.9258,1.0000,1.0000,90942.80,242111248.2,0.6826,
2289,188.59,574.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7130,0.8460,0.9340,1.0000,1.0000,0.9998,88934.69,242171699.3,0.6784,
2017,-248.92,497.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7098,0.8385,0.9380,1.0000,1.0000,0.9999,88537.30,242184686.0,0.6757,
2416,152.34,611.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7093,0.8437,0.9318,1.0000,1.0000,0.9998,88478.26,242189741.6,0.6788,
1271,275.10,310.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7424,0.8659,0.9501,1.0000,1.0000,1.0000,92607.43,242193678.5,0.6774,
811,-262.57,201.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7436,0.8607,0.9573,1.0000,1.0000,0.9999,92755.76,242221324.1,0.6735,
1908,227.26,483.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7235,0.8529,0.9399,1.0000,1.0000,0.9999,90242.94,242225598.3,0.6780,
1361,275.45,333.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7392,0.8635,0.9486,1.0000,1.0000,0.9999,92205.23,242258902.3,0.6772,
2535,-111.59,646.68,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7019,0.8369,0.9296,1.0000,1.0000,0.9997,87548.54,242272834.9,0.6785,
1655,271.75,409.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7292,0.8564,0.9436,1.0000,1.0000,0.9999,90958.12,242273052.5,0.6769,
1452,275.38,358.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7358,0.8610,0.9470,1.0000,1.0000,0.9999,91783.45,242298359.2,0.6771,
647,238.63,164.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7712,0.8894,0.9608,1.0000,1.0000,1.0000,96198.17,242303434.9,0.6776,
566,-235.58,145.15,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7579,0.8731,0.9619,1.0000,1.0000,0.9999,94533.51,242334754.9,0.6729,
1542,273.94,383.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7326,0.8587,0.9453,1.0000,1.0000,0.9999,91379.69,242337113.8,0.6771,
2541,79.89,651.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7054,0.8410,0.9296,1.0000,1.0000,0.9997,87986.16,242351201.1,0.6794,
2035,224.34,509.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7199,0.8505,0.9380,1.0000,1.0000,0.9999,89801.86,242369493.6,0.6783,
443,-227.22,109.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7629,0.8775,0.9639,1.0000,1.0000,0.9995,95163.72,242391820.2,0.6706,
2694,35.98,683.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7011,0.8381,0.9273,1.0000,1.0000,0.9997,87457.13,242422654.8,0.6817,
2147,-220.97,536.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7081,0.8383,0.9360,1.0000,1.0000,0.9999,88319.38,242520096.0,0.6773,
2536,-79.89,651.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7028,0.8379,0.9296,1.0000,1.0000,0.9997,87658.15,242546753.5,0.6794,
2691,-35.98,683.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7000,0.8367,0.9273,1.0000,1.0000,0.9997,87315.19,242552620.8,0.6817,
2406,-152.34,611.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7041,0.8375,0.9318,1.0000,1.0000,0.9998,87827.74,242579408.2,0.6788,
2540,48.01,654.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7051,0.8407,0.9296,1.0000,1.0000,0.9997,87950.28,242598537.9,0.6801,
2276,-188.59,574.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7063,0.8380,0.9340,1.0000,1.0000,0.9998,88096.16,242676252.4,0.6784,
998,250.97,264.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7452,0.8756,0.9544,0.9881,1.0000,1.0000,92950.99,242679595.9,0.6840,
2162,194.52,546.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7166,0.8484,0.9360,1.0000,1.0000,0.9999,89385.83,242684018.5,0.6796,
2415,122.31,618.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7093,0.8437,0.9318,1.0000,1.0000,0.9998,88479.63,242689798.5,0.6802,
1780,229.06,457.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7240,0.8555,0.9418,0.9956,1.0000,1.0000,90307.42,242693855.2,0.6868,
2537,-48.01,654.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7035,0.8388,0.9296,1.0000,1.0000,0.9997,87753.22,242715968.7,0.6801,
1760,-251.14,446.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7043,0.8425,0.9418,0.9835,1.0000,0.9999,87845.79,242720244.6,0.6846,
2539,16.02,656.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7047,0.8402,0.9296,1.0000,1.0000,0.9997,87899.40,242741732.4,0.6804,
1090,271.62,267.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7490,0.8709,0.9530,1.0000,1.0000,1.0000,93431.41,242751480.1,0.6828,
2538,-16.02,656.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7042,0.8395,0.9296,1.0000,1.0000,0.9997,87833.67,242780892.5,0.6804,
2288,160.35,582.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7132,0.8462,0.9340,1.0000,1.0000,0.9998,88957.93,242814926.5,0.6803,
1158,-273.51,288.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7316,0.8518,0.9516,1.0000,1.0000,1.0000,91250.71,242845953.4,0.6772,
244,-180.87,71.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7845,0.9008,0.9685,1.0000,1.0000,0.9963,97851.14,242916143.0,0.6665,
1890,-227.26,483.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7144,0.8422,0.9399,1.0000,1.0000,0.9999,89109.05,242933869.6,0.6780,
2407,-122.31,618.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7052,0.8387,0.9318,1.0000,1.0000,0.9998,87957.70,243002144.6,0.6802,
2018,-224.34,509.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7113,0.8403,0.9380,1.0000,1.0000,0.9999,88723.53,243023804.3,0.6783,
707,240.31,184.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7683,0.8871,0.9597,1.0000,1.0000,1.0000,95837.51,243031881.1,0.6793,
2414,91.99,623.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7092,0.8435,0.9318,1.0000,1.0000,0.9998,88465.84,243087088.8,0.6813,
1907,203.39,494.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7239,0.8535,0.9399,1.0000,1.0000,1.0000,90300.79,243100437.6,0.6805,
1631,-271.75,409.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7175,0.8426,0.9436,1.0000,1.0000,0.9999,89491.57,243111235.8,0.6769,
2034,199.22,519.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7204,0.8510,0.9380,1.0000,1.0000,0.9999,89853.23,243186149.5,0.6807,
1250,-275.10,310.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7286,0.8498,0.9501,1.0000,1.0000,1.0000,90884.19,243203574.5,0.6774,
1524,-273.94,383.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7203,0.8443,0.9453,1.0000,1.0000,0.9999,89843.47,243221929.1,0.6772,
1433,-275.38,358.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7230,0.8460,0.9470,1.0000,1.0000,0.9999,90181.40,243226263.7,0.6771,
2148,-194.52,546.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7094,0.8399,0.9360,1.0000,1.0000,0.9999,88487.66,243226348.0,0.6796,
1341,-275.45,333.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7259,0.8479,0.9486,1.0000,1.0000,0.9999,90541.05,243227850.4,0.6772,
2277,-160.35,582.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7075,0.8394,0.9340,1.0000,1.0000,0.9998,88245.64,243243015.0,0.6803,
2408,-91.99,623.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7061,0.8398,0.9318,1.0000,1.0000,0.9998,88073.51,243321705.5,0.6813,
2287,131.72,589.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7132,0.8463,0.9340,1.0000,1.0000,0.9999,88966.03,243357308.6,0.6818,
505,-232.00,127.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7570,0.8751,0.9629,0.9956,1.0000,0.9998,94426.94,243364263.6,0.6754,
2161,167.60,555.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7168,0.8487,0.9360,1.0000,1.0000,0.9999,89415.69,243366819.9,0.6815,
2413,61.45,627.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7090,0.8433,0.9318,1.0000,1.0000,0.9998,88437.08,243381959.7,0.6821,
1761,-229.06,457.97,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7065,0.8443,0.9418,0.9845,1.0000,1.0000,88129.72,243427576.3,0.6868,
1541,246.88,401.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7338,0.8601,0.9453,1.0000,1.0000,1.0000,91528.47,243433165.3,0.6802,
332,-203.19,80.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7743,0.8889,0.9666,1.0000,1.0000,0.9986,96587.29,243454775.7,0.6709,
628,-238.63,164.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7552,0.8710,0.9608,1.0000,1.0000,1.0000,94204.92,243512278.2,0.6776,
2409,-61.45,627.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7069,0.8408,0.9318,1.0000,1.0000,0.9998,88175.10,243538540.8,0.6821,
2412,30.76,629.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7087,0.8428,0.9318,1.0000,1.0000,0.9998,88393.49,243574543.8,0.6825,
2410,-30.76,629.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7076,0.8416,0.9318,1.0000,1.0000,0.9998,88262.38,243652885.3,0.6825,
2411,0.00,630.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7082,0.8423,0.9318,1.0000,1.0000,0.9998,88335.22,243664863.1,0.6827,
768,241.30,205.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7653,0.8847,0.9585,1.0000,1.0000,1.0000,95455.90,243690582.2,0.6816,
2278,-131.72,589.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7086,0.8407,0.9340,1.0000,1.0000,0.9999,88381.37,243708352.7,0.6818,
1891,-203.39,494.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7158,0.8439,0.9399,1.0000,1.0000,0.9999,89287.30,243733886.0,0.6805,
1179,252.98,306.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7474,0.8703,0.9516,1.0000,1.0000,1.0000,93224.42,243741775.0,0.6816,
2019,-199.22,519.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7127,0.8419,0.9380,1.0000,1.0000,0.9999,88896.79,243765743.5,0.6807,
2286,102.77,595.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7132,0.8462,0.9340,1.0000,1.0000,0.9999,88959.20,243799166.2,0.6830,
976,-250.97,264.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7248,0.8593,0.9544,0.9793,1.0000,1.0000,90409.88,243828600.2,0.6840,
2149,-167.60,555.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7107,0.8414,0.9360,1.0000,1.0000,0.9999,88642.59,243833089.8,0.6815,
1906,179.04,503.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7243,0.8539,0.9399,1.0000,1.0000,1.0000,90344.06,243882789.9,0.6827,
2033,173.63,528.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7207,0.8513,0.9380,1.0000,1.0000,0.9999,89889.76,243907193.4,0.6827,
2160,140.28,563.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7170,0.8488,0.9360,1.0000,1.0000,0.9999,89430.65,243951256.5,0.6832,
1067,-271.62,267.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7308,0.8539,0.9530,0.9951,1.0000,1.0000,91153.91,243969739.9,0.6828,
1270,253.01,329.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7439,0.8676,0.9501,1.0000,1.0000,1.0000,92791.74,244031720.5,0.6819,
1451,250.03,376.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7371,0.8625,0.9470,1.0000,1.0000,1.0000,91944.44,244034327.1,0.6817,
1360,251.78,352.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7406,0.8651,0.9486,1.0000,1.0000,1.0000,92378.03,244049018.1,0.6817,
2279,-102.77,595.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7095,0.8419,0.9340,1.0000,1.0000,0.9999,88503.29,244072691.7,0.6830,
2285,73.58,599.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7130,0.8460,0.9340,1.0000,1.0000,0.9999,88937.55,244140526.0,0.6840,
689,-240.31,184.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7528,0.8692,0.9597,1.0000,1.0000,1.0000,93896.94,244194795.0,0.6793,
1525,-246.88,401.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7227,0.8472,0.9453,1.0000,1.0000,1.0000,90147.39,244232172.3,0.6802,
1540,218.66,417.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7348,0.8613,0.9453,1.0000,1.0000,1.0000,91649.18,244238967.2,0.6826,
828,240.74,226.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7623,0.8824,0.9573,1.0000,1.0000,1.0000,95090.43,244308133.2,0.6837,
1450,223.49,392.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7382,0.8638,0.9470,1.0000,1.0000,1.0000,92077.85,244316885.3,0.6826,
909,264.08,226.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7562,0.8766,0.9559,1.0000,1.0000,1.0000,94320.79,244335362.9,0.6850,
2280,-73.58,599.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7104,0.8429,0.9340,1.0000,1.0000,0.9999,88611.28,244336164.3,0.6840,
2150,-140.28,563.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7118,0.8427,0.9360,1.0000,1.0000,0.9999,88784.12,244340812.7,0.6832,
2284,44.22,602.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7127,0.8457,0.9340,1.0000,1.0000,0.9999,88901.22,244381283.9,0.6846,
997,232.13,281.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7480,0.8773,0.9544,0.9898,1.0000,1.0000,93302.84,244384572.5,0.6893,
1359,226.92,368.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7418,0.8665,0.9486,1.0000,1.0000,1.0000,92523.76,244386315.7,0.6827,
2020,-173.63,528.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7140,0.8434,0.9380,1.0000,1.0000,0.9999,89057.09,244411222.7,0.6827,
2159,112.63,569.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7170,0.8488,0.9360,1.0000,1.0000,0.9999,89430.84,244437246.5,0.6845,
1892,-179.04,503.36,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7171,0.8455,0.9399,1.0000,1.0000,1.0000,89452.92,244440475.1,0.6827,
1776,135.85,493.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7285,0.8571,0.9418,1.0000,1.0000,1.0000,90873.24,244480809.8,0.6880,
2281,-44.22,602.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7112,0.8438,0.9340,1.0000,1.0000,0.9999,88705.21,244498772.0,0.6846,
2283,14.75,604.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7123,0.8452,0.9340,1.0000,1.0000,0.9999,88850.30,244521306.1,0.6849,
2032,147.62,536.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7208,0.8515,0.9380,1.0000,1.0000,0.9999,89911.60,244532479.1,0.6845,
585,219.60,168.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7772,0.8954,0.9619,1.0000,1.0000,1.0000,96949.05,244538675.8,0.6841,
2282,-14.75,604.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7118,0.8445,0.9340,1.0000,1.0000,0.9999,88784.92,244560486.4,0.6849,
1905,154.27,511.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7245,0.8541,0.9399,1.0000,1.0000,1.0000,90372.81,244572406.6,0.6847,
1652,209.08,444.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7313,0.8587,0.9436,1.0000,1.0000,1.0000,91213.40,244691834.1,0.6864,
1159,-252.98,306.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7342,0.8549,0.9516,1.0000,1.0000,1.0000,91584.48,244700927.0,0.6816,
2151,-112.63,569.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7128,0.8439,0.9360,1.0000,1.0000,0.9999,88912.11,244749544.0,0.6846,
751,-241.30,205.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7502,0.8672,0.9585,1.0000,1.0000,1.0000,93575.20,244808198.2,0.6816,
2158,84.71,574.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7169,0.8487,0.9360,1.0000,1.0000,0.9999,89416.34,244824492.8,0.6856,
1765,-135.85,493.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7150,0.8505,0.9418,0.9890,1.0000,1.0000,89183.75,244838394.1,0.6880,
1434,-250.03,376.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7255,0.8489,0.9470,1.0000,1.0000,1.0000,90493.62,244860138.0,0.6817,
1778,183.33,478.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7270,0.8566,0.9418,0.9986,1.0000,1.0000,90684.74,244871765.5,0.6933,
1342,-251.78,352.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7284,0.8509,0.9486,1.0000,1.0000,1.0000,90860.92,244917071.5,0.6818,
1251,-253.01,329.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7312,0.8528,0.9501,1.0000,1.0000,1.0000,91211.26,244941874.6,0.6819,
2021,-147.62,536.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7152,0.8448,0.9380,1.0000,1.0000,0.9999,89204.30,244960207.5,0.6845,
1089,252.55,285.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7507,0.8728,0.9530,1.0000,1.0000,1.0000,93637.45,244968888.3,0.6895,
1526,-218.66,417.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7250,0.8498,0.9453,1.0000,1.0000,1.0000,90428.70,244982049.9,0.6826,
1893,-154.27,511.50,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7184,0.8469,0.9399,1.0000,1.0000,1.0000,89605.76,245053492.6,0.6847,
2152,-84.71,574.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7137,0.8450,0.9360,1.0000,1.0000,0.9999,89026.43,245059096.2,0.6856,
2031,121.27,543.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7209,0.8516,0.9380,1.0000,1.0000,0.9999,89918.82,245061490.7,0.6860,
1269,229.72,345.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7452,0.8691,0.9501,1.0000,1.0000,1.0000,92949.49,245077612.1,0.6844,
1435,-223.49,392.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7278,0.8517,0.9470,1.0000,1.0000,1.0000,90784.02,245105869.3,0.6826,
2157,56.58,577.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7166,0.8484,0.9360,1.0000,1.0000,0.9999,89387.25,245112637.8,0.6864,
1904,129.12,518.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7246,0.8543,0.9399,1.0000,1.0000,1.0000,90387.08,245123513.0,0.6862,
1343,-226.92,368.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7308,0.8537,0.9486,1.0000,1.0000,1.0000,91159.79,245218972.5,0.6827,
464,214.87,132.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7757,0.9005,0.9639,0.9903,1.0000,1.0000,96760.97,245253964.2,0.6853,
2153,-56.58,577.66,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7145,0.8459,0.9360,1.0000,1.0000,0.9999,89126.89,245269221.0,0.6864,
1634,-209.08,444.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7223,0.8482,0.9436,1.0000,1.0000,1.0000,90090.35,245272815.8,0.6864,
2156,28.33,579.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7163,0.8480,0.9360,1.0000,1.0000,0.9999,89343.65,245301358.2,0.6868,
812,-240.74,226.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7478,0.8656,0.9573,1.0000,1.0000,1.0000,93277.98,245375232.5,0.6837,
2154,-28.33,579.74,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7152,0.8467,0.9360,1.0000,1.0000,0.9999,89213.35,245379704.1,0.6868,
2155,0.00,580.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7158,0.8474,0.9360,1.0000,1.0000,0.9999,89285.61,245389920.9,0.6870,
2022,-121.27,543.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7162,0.8461,0.9380,1.0000,1.0000,0.9999,89338.26,245412295.9,0.6860,
977,-232.13,281.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7282,0.8623,0.9544,0.9804,1.0000,1.0000,90833.68,245437026.7,0.6893,
1763,-183.33,478.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7109,0.8477,0.9418,0.9867,1.0000,1.0000,88673.47,245467282.8,0.6933,
646,220.68,187.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7741,0.8927,0.9608,1.0000,1.0000,1.0000,96554.34,245471060.2,0.6871,
2030,94.62,548.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7208,0.8515,0.9380,1.0000,1.0000,0.9999,89911.48,245493579.7,0.6872,
1894,-129.12,518.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7195,0.8482,0.9399,1.0000,1.0000,1.0000,89745.60,245525359.4,0.6862,
1178,231.24,323.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7487,0.8718,0.9516,1.0000,1.0000,1.0000,93393.51,245547002.3,0.6859,
1903,103.67,524.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7246,0.8543,0.9399,1.0000,1.0000,1.0000,90386.88,245566622.9,0.6875,
1539,189.39,431.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7355,0.8621,0.9453,1.0000,1.0000,1.0000,91742.03,245582045.4,0.6862,
884,-264.08,226.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7408,0.8588,0.9559,1.0000,1.0000,1.0000,92402.97,245588601.5,0.6850,
1449,195.89,407.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7390,0.8648,0.9470,1.0000,1.0000,1.0000,92183.83,245611963.9,0.6862,
398,104.17,211.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7502,0.9198,0.9653,0.9363,1.0000,1.0000,93581.49,245648557.7,0.6935,
567,-219.60,168.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7621,0.8779,0.9619,1.0000,1.0000,1.0000,95059.18,245683013.3,0.6841,
1777,159.78,486.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7284,0.8569,0.9418,1.0000,1.0000,1.0000,90851.97,245702391.3,0.6956,
1358,200.97,383.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7427,0.8676,0.9486,1.0000,1.0000,1.0000,92642.53,245731393.0,0.6863,
2023,-94.62,548.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7172,0.8472,0.9380,1.0000,1.0000,0.9999,89458.78,245766953.5,0.6872,
1177,208.40,338.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7499,0.8732,0.9516,1.0000,1.0000,1.0000,93537.00,245797601.2,0.6864,
525,217.87,150.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7802,0.8979,0.9629,1.0000,1.0000,1.0000,97321.56,245801514.7,0.6884,
1772,37.46,510.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7270,0.8566,0.9418,0.9985,1.0000,1.0000,90676.71,245814640.0,0.6910,
1268,205.34,360.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7462,0.8703,0.9501,1.0000,1.0000,1.0000,93080.75,245821808.7,0.6864,
2029,67.75,552.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7206,0.8513,0.9380,1.0000,1.0000,0.9999,89889.63,245828107.2,0.6881,
1895,-103.67,524.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7205,0.8494,0.9399,1.0000,1.0000,1.0000,89872.22,245888601.7,0.6875,
1252,-229.72,345.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7337,0.8557,0.9501,1.0000,1.0000,1.0000,91518.11,245905426.3,0.6844,
1902,77.97,528.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7245,0.8541,0.9399,1.0000,1.0000,1.0000,90372.25,245921321.9,0.6885,
1769,-37.46,510.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7223,0.8548,0.9418,0.9942,1.0000,1.0000,90095.59,245983176.1,0.6910,
996,212.18,296.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7507,0.8789,0.9544,0.9917,1.0000,1.0000,93639.70,245991154.8,0.6942,
2024,-67.75,552.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7181,0.8482,0.9380,1.0000,1.0000,0.9999,89565.65,246023655.1,0.6881,
2028,40.71,554.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7204,0.8510,0.9380,1.0000,1.0000,1.0000,89853.33,246064527.9,0.6887,
389,-104.17,211.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7476,0.9108,0.9653,0.9422,1.0000,1.0000,93247.02,246069066.3,0.6935,
1068,-252.55,285.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7345,0.8570,0.9530,0.9965,1.0000,1.0000,91622.12,246092994.9,0.6895,
706,220.33,207.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7710,0.8902,0.9597,1.0000,1.0000,1.0000,96175.73,246156395.6,0.6888,
1896,-77.97,528.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7214,0.8505,0.9399,1.0000,1.0000,1.0000,89985.39,246163097.3,0.6885,
2025,-40.71,554.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7188,0.8491,0.9380,1.0000,1.0000,0.9999,89658.70,246181968.9,0.6887,
1901,52.08,531.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7243,0.8539,0.9399,1.0000,1.0000,1.0000,90343.24,246186817.8,0.6892,
2027,13.58,556.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7200,0.8505,0.9380,1.0000,1.0000,1.0000,89802.67,246202438.7,0.6890,
1764,-159.78,486.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7130,0.8492,0.9418,0.9879,1.0000,1.0000,88932.92,246221091.6,0.6956,
1527,-189.39,431.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7270,0.8522,0.9453,1.0000,1.0000,1.0000,90686.94,246224865.6,0.6862,
2026,-13.58,556.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7194,0.8499,0.9380,1.0000,1.0000,1.0000,89737.75,246241604.4,0.6890,
1436,-195.89,407.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7300,0.8542,0.9470,1.0000,1.0000,1.0000,91052.10,246300332.5,0.6862,
1897,-52.08,531.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7222,0.8514,0.9399,1.0000,1.0000,1.0000,90084.91,246348139.6,0.6892,
1900,26.07,533.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7239,0.8535,0.9399,1.0000,1.0000,1.0000,90299.89,246362514.7,0.6896,
1160,-231.24,323.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7368,0.8579,0.9516,1.0000,1.0000,1.0000,91898.40,246403480.8,0.6859,
1898,-26.07,533.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7229,0.8522,0.9399,1.0000,1.0000,1.0000,90170.61,246443217.0,0.6896,
1899,0.00,534.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7235,0.8529,0.9399,1.0000,1.0000,1.0000,90242.30,246447864.8,0.6897,
1344,-200.97,383.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7331,0.8563,0.9486,1.0000,1.0000,1.0000,91437.11,246465485.7,0.6863,
444,-214.87,132.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7675,0.8823,0.9639,1.0000,1.0000,1.0000,95735.37,246547736.2,0.6853,
629,-220.68,187.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7594,0.8758,0.9608,1.0000,1.0000,1.0000,94719.40,246563053.1,0.6871,
1253,-205.34,360.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7360,0.8584,0.9501,1.0000,1.0000,1.0000,91804.18,246600760.0,0.6864,
1161,-208.40,338.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7391,0.8606,0.9516,1.0000,1.0000,1.0000,92192.72,246622852.7,0.6864,
1538,159.22,443.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7360,0.8627,0.9453,1.0000,1.0000,1.0000,91806.89,246648842.0,0.6892,
767,219.17,228.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7678,0.8876,0.9585,1.0000,1.0000,1.0000,95773.63,246682123.8,0.6905,
1448,167.35,419.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7397,0.8655,0.9470,1.0000,1.0000,1.0000,92262.17,246747962.6,0.6893,
1357,174.07,396.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7435,0.8684,0.9486,1.0000,1.0000,1.0000,92734.06,246927201.8,0.6895,
978,-212.18,296.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7315,0.8652,0.9544,0.9816,1.0000,1.0000,91249.04,246943985.8,0.6942,
1088,232.27,302.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7521,0.8745,0.9530,1.0000,1.0000,1.0000,93817.93,247013765.9,0.6954,
1267,179.98,374.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7471,0.8713,0.9501,1.0000,1.0000,1.0000,93185.18,247069741.0,0.6897,
1775,111.59,499.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7286,0.8572,0.9418,1.0000,1.0000,1.0000,90880.15,247087603.4,0.6995,
506,-217.87,150.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7628,0.8800,0.9629,0.9975,1.0000,1.0000,95143.35,247115045.6,0.6885,
305,186.23,89.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7996,0.9157,0.9676,1.0000,1.0000,0.9999,99733.38,247150789.9,0.6881,
1176,184.58,352.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7508,0.8743,0.9516,1.0000,1.0000,1.0000,93653.96,247168963.9,0.6898,
827,216.41,250.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7647,0.8851,0.9573,1.0000,1.0000,1.0000,95386.31,247173044.9,0.6920,
1528,-159.22,443.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7289,0.8544,0.9453,1.0000,1.0000,1.0000,90921.32,247186991.1,0.6892,
690,-220.33,207.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7568,0.8738,0.9597,1.0000,1.0000,1.0000,94404.43,247194919.4,0.6888,
1437,-167.35,419.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7319,0.8565,0.9470,1.0000,1.0000,1.0000,91296.99,247333144.3,0.6893,
1766,-111.59,499.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7169,0.8518,0.9418,0.9903,1.0000,1.0000,89425.69,247455856.6,0.6995,
995,191.23,310.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7533,0.8802,0.9544,0.9936,1.0000,1.0000,93960.99,247493908.7,0.6987,
584,201.34,189.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7799,0.8984,0.9619,1.0000,1.0000,1.0000,97277.93,247501880.3,0.6930,
1648,118.79,476.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7324,0.8601,0.9436,1.0000,1.0000,1.0000,91352.71,247525848.1,0.6929,
1537,128.29,453.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7363,0.8631,0.9453,1.0000,1.0000,1.0000,91843.60,247541749.1,0.6917,
1345,-174.07,396.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7351,0.8587,0.9486,1.0000,1.0000,1.0000,91691.94,247559812.4,0.6895,
127,140.01,42.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8245,0.9410,0.9720,1.0000,1.0000,0.9988,102841.03,247575236.8,0.6826,
1774,87.07,504.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7285,0.8571,0.9418,1.0000,1.0000,1.0000,90872.71,247644511.9,0.7009,
752,-219.17,228.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7542,0.8719,0.9585,1.0000,1.0000,1.0000,94072.73,247671192.1,0.6905,
1254,-179.98,374.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7381,0.8608,0.9501,1.0000,1.0000,1.0000,92068.50,247749134.3,0.6897,
1773,62.34,508.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7283,0.8569,0.9418,1.0000,1.0000,1.0000,90849.72,247828597.9,0.7013,
1447,138.03,430.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7401,0.8660,0.9470,1.0000,1.0000,1.0000,92312.64,247860071.4,0.6923,
1162,-184.58,352.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7413,0.8632,0.9516,1.0000,1.0000,1.0000,92465.87,247896079.6,0.6899,
75,126.98,25.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8309,0.9474,0.9731,1.0000,1.0000,0.9986,103640.02,247905254.5,0.6826,
1767,-87.07,504.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7188,0.8529,0.9418,0.9915,1.0000,1.0000,89658.48,247927839.5,0.7009,
1638,-118.79,476.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7273,0.8541,0.9436,1.0000,1.0000,1.0000,90717.32,247940688.6,0.6929,
1356,146.34,407.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7440,0.8690,0.9486,1.0000,1.0000,1.0000,92798.05,247964090.8,0.6923,
1529,-128.29,453.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7306,0.8564,0.9453,1.0000,1.0000,1.0000,91130.99,247973353.4,0.6917,
1768,-62.34,508.25,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7206,0.8539,0.9418,0.9928,1.0000,1.0000,89881.85,248016695.2,0.7013,
1069,-232.27,302.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7382,0.8600,0.9530,0.9980,1.0000,1.0000,92081.36,248040530.0,0.6955,
826,189.84,270.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7667,0.8874,0.9573,1.0000,1.0000,1.0000,95630.01,248053358.5,0.6929,
813,-216.41,250.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7517,0.8701,0.9573,1.0000,1.0000,1.0000,93763.72,248111306.0,0.6921,
1266,153.76,385.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7477,0.8720,0.9501,1.0000,1.0000,1.0000,93262.43,248168085.9,0.6927,
217,164.58,78.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7964,0.9270,0.9694,0.9819,1.0000,1.0000,99336.25,248308169.8,0.6916,
1438,-138.03,430.31,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7337,0.8585,0.9470,1.0000,1.0000,1.0000,91517.78,248343849.4,0.6923,
979,-191.23,310.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7348,0.8679,0.9544,0.9829,1.0000,1.0000,91654.93,248345033.1,0.6987,
1175,159.87,363.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7515,0.8751,0.9516,1.0000,1.0000,1.0000,93743.99,248348516.6,0.6929,
645,200.45,209.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7766,0.8956,0.9608,1.0000,1.0000,1.0000,96864.05,248362237.4,0.6952,
1536,96.76,460.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7364,0.8632,0.9453,1.0000,1.0000,1.0000,91852.04,248400524.6,0.6940,
1346,-146.34,407.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7370,0.8609,0.9486,1.0000,1.0000,1.0000,91923.33,248492750.0,0.6924,
289,-186.23,89.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7840,0.8978,0.9676,1.0000,1.0000,0.9999,97787.99,248494314.2,0.6882,
568,-201.34,189.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7660,0.8825,0.9619,1.0000,1.0000,1.0000,95552.57,248526059.4,0.6930,
766,194.77,249.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7700,0.8901,0.9585,1.0000,1.0000,1.0000,96040.75,248606162.3,0.6954,
463,200.30,153.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7791,0.9039,0.9639,0.9909,1.0000,1.0000,97182.11,248639606.6,0.6964,
1446,108.04,438.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7403,0.8662,0.9470,1.0000,1.0000,1.0000,92335.07,248654127.6,0.6944,
1771,12.50,511.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7255,0.8561,0.9418,0.9970,1.0000,1.0000,90493.22,248702792.6,0.7034,
899,59.68,342.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7304,0.8870,0.9559,0.9546,1.0000,1.0000,91107.29,248723514.2,0.7062,
1530,-96.76,460.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7321,0.8581,0.9453,1.0000,1.0000,1.0000,91315.16,248729853.1,0.6940,
1770,-12.50,511.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7239,0.8555,0.9418,0.9956,1.0000,1.0000,90299.44,248743228.0,0.7034,
1255,-153.76,385.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7401,0.8631,0.9501,1.0000,1.0000,1.0000,92310.05,248745104.9,0.6927,
1355,117.92,416.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7443,0.8694,0.9486,1.0000,1.0000,1.0000,92834.27,248833718.6,0.6947,
994,169.36,323.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7557,0.8813,0.9544,0.9956,1.0000,1.0000,94266.08,248882946.5,0.7028,
1087,210.89,317.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7534,0.8759,0.9530,1.0000,1.0000,1.0000,93972.96,248889430.0,0.7008,
348,189.95,107.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7963,0.9128,0.9666,1.0000,1.0000,1.0000,99331.03,248895460.8,0.6945,
105,-140.01,42.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8104,0.9251,0.9720,1.0000,1.0000,0.9987,101087.09,248911740.6,0.6826,
705,198.07,229.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7734,0.8929,0.9597,1.0000,1.0000,1.0000,96464.84,248917557.8,0.6967,
814,-189.84,270.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7553,0.8742,0.9573,1.0000,1.0000,1.0000,94211.78,248923024.2,0.6929,
1535,64.76,466.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7362,0.8630,0.9453,1.0000,1.0000,1.0000,91832.19,248927460.7,0.6954,
1163,-159.87,363.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7433,0.8655,0.9516,1.0000,1.0000,1.0000,92716.81,248972062.5,0.6929,
1439,-108.04,438.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7353,0.8604,0.9470,1.0000,1.0000,1.0000,91713.63,249030795.2,0.6944,
524,201.48,171.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7830,0.9010,0.9629,1.0000,1.0000,1.0000,97668.29,249045446.9,0.6986,
173,158.54,62.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8149,0.9307,0.9703,1.0000,1.0000,0.9999,101645.35,249081470.7,0.6911,
1265,126.82,395.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7481,0.8725,0.9501,1.0000,1.0000,1.0000,93312.23,249106743.2,0.6952,
1531,-64.76,466.48,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7333,0.8596,0.9453,1.0000,1.0000,1.0000,91473.12,249147617.8,0.6954,
54,-126.98,25.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8175,0.9322,0.9731,1.0000,1.0000,0.9985,101965.87,249174145.3,0.6826,
894,-59.68,342.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7200,0.8830,0.9559,0.9451,1.0000,1.0000,89803.95,249184086.3,0.7062,
1347,-117.92,416.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7386,0.8628,0.9486,1.0000,1.0000,1.0000,92130.38,249256403.7,0.6947,
1534,32.46,469.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7358,0.8625,0.9453,1.0000,1.0000,1.0000,91784.13,249267022.1,0.6962,
630,-200.45,209.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7633,0.8802,0.9608,1.0000,1.0000,1.0000,95204.28,249327171.2,0.6952,
1174,134.40,374.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7521,0.8757,0.9516,1.0000,1.0000,1.0000,93807.26,249348916.5,0.6956,
1532,-32.46,469.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7344,0.8608,0.9453,1.0000,1.0000,1.0000,91604.25,249377281.3,0.6962,
1533,0.00,470.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7352,0.8618,0.9453,1.0000,1.0000,1.0000,91708.05,249417221.9,0.6965,
1645,47.91,489.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7320,0.8597,0.9436,1.0000,1.0000,1.0000,91309.02,249433594.6,0.6994,
1445,77.54,445.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7402,0.8662,0.9470,1.0000,1.0000,1.0000,92329.39,249451301.2,0.6965,
753,-194.77,249.88,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7579,0.8761,0.9585,1.0000,1.0000,1.0000,94534.98,249482953.7,0.6954,
1641,-47.91,489.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7300,0.8573,0.9436,1.0000,1.0000,1.0000,91053.14,249518949.8,0.6994,
201,-164.58,78.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7963,0.9102,0.9694,1.0000,1.0000,1.0000,99326.21,249523192.8,0.6916,
1256,-126.82,395.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7418,0.8651,0.9501,1.0000,1.0000,1.0000,92527.88,249579047.5,0.6952,
644,178.13,228.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7787,0.8980,0.9608,1.0000,1.0000,1.0000,97124.64,249629263.5,0.6988,
980,-169.36,323.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7380,0.8704,0.9544,0.9843,1.0000,1.0000,92050.26,249630691.6,0.7028,
583,181.00,209.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7821,0.9010,0.9619,1.0000,1.0000,1.0000,97559.58,249632290.9,0.6990,
403,193.88,133.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7916,0.9087,0.9653,1.0000,1.0000,1.0000,98744.22,249638775.1,0.6986,
704,173.76,247.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7753,0.8951,0.9597,1.0000,1.0000,1.0000,96703.00,249656078.3,0.6975,
1354,88.93,423.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7443,0.8695,0.9486,1.0000,1.0000,1.0000,92842.59,249717031.6,0.6970,
1440,-77.54,445.21,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7366,0.8620,0.9470,1.0000,1.0000,1.0000,91883.78,249725785.1,0.6965,
765,168.36,268.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7717,0.8921,0.9585,1.0000,1.0000,1.0000,96255.21,249726589.5,0.6968,
402,179.30,152.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7778,0.9118,0.9653,0.9792,1.0000,1.0000,97016.07,249770850.2,0.7014,
1070,-210.89,317.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7418,0.8628,0.9530,0.9996,1.0000,1.0000,92531.13,249817317.1,0.7009,
825,161.31,288.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7682,0.8891,0.9573,1.0000,1.0000,1.0000,95819.47,249824368.2,0.6965,
691,-198.07,229.04,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7606,0.8782,0.9597,1.0000,1.0000,1.0000,94878.85,249825893.8,0.6968,
445,-200.30,153.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7716,0.8870,0.9639,1.0000,1.0000,1.0000,96241.12,249826437.1,0.6964,
1164,-134.40,374.14,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7451,0.8676,0.9516,1.0000,1.0000,1.0000,92945.04,249869293.0,0.6956,
1264,99.27,403.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7483,0.8727,0.9501,1.0000,1.0000,1.0000,93334.37,249877557.5,0.6973,
1444,46.67,449.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7399,0.8658,0.9470,1.0000,1.0000,1.0000,92295.61,249880819.9,0.6976,
1348,-88.93,423.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7401,0.8645,0.9486,1.0000,1.0000,1.0000,92312.27,250038352.8,0.6970,
1441,-46.67,449.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7378,0.8633,0.9470,1.0000,1.0000,1.0000,92027.55,250045884.4,0.6976,
1443,15.58,451.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7394,0.8653,0.9470,1.0000,1.0000,1.0000,92233.87,250123854.9,0.6982,
993,146.69,333.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7580,0.8821,0.9544,0.9977,1.0000,1.0000,94554.31,250147752.7,0.7064,
1442,-15.58,451.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7387,0.8644,0.9470,1.0000,1.0000,1.0000,92144.40,250178938.6,0.6982,
1173,108.30,382.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7523,0.8760,0.9516,1.0000,1.0000,1.0000,93842.82,250188685.3,0.6978,
333,-189.95,107.87,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7810,0.8953,0.9666,1.0000,1.0000,1.0000,97417.27,250191726.6,0.6945,
1353,59.52,428.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7442,0.8693,0.9486,1.0000,1.0000,1.0000,92822.98,250233366.3,0.6984,
1257,-99.27,403.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7433,0.8669,0.9501,1.0000,1.0000,1.0000,92721.13,250243266.8,0.6973,
507,-201.48,171.43,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7684,0.8846,0.9629,0.9996,1.0000,1.0000,95848.64,250249876.7,0.6987,
906,211.95,275.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7610,0.8822,0.9559,1.0000,1.0000,1.0000,94924.31,250329322.1,0.7032,
156,-158.54,62.57,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8002,0.9139,0.9703,1.0000,1.0000,0.9998,99808.61,250387849.9,0.6911,
1349,-59.52,428.75,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7413,0.8660,0.9486,1.0000,1.0000,1.0000,92468.29,250445939.1,0.6984,
1263,71.24,409.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7482,0.8726,0.9501,1.0000,1.0000,1.0000,93328.78,250474266.6,0.6989,
692,-173.76,247.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7642,0.8823,0.9597,1.0000,1.0000,1.0000,95316.64,250507459.4,0.6975,
754,-168.36,268.39,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7613,0.8801,0.9585,1.0000,1.0000,1.0000,94958.04,250522807.0,0.6968,
631,-178.13,228.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7669,0.8844,0.9608,1.0000,1.0000,1.0000,95655.09,250535054.6,0.6989,
569,-181.00,209.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7698,0.8867,0.9619,1.0000,1.0000,1.0000,96014.52,250547935.3,0.6990,
