Heliostat ID,Pos-x,Pos-y,Pos-z,Aim-x,Aim-y,Aim-z,Reflectivity,Soiling,Total eff,Cosine eff,Attenuation,Blocking,Shading,Intercept eff.,Power [kW],Annual energy,Annual efficiency,
815,-161.31,288.85,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7586,0.8780,0.9573,1.0000,1.0000,1.0000,94618.21,250559476.6,0.6965,
1165,-108.30,382.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7468,0.8696,0.9516,1.0000,1.0000,1.0000,93148.97,250603694.3,0.6978,
1086,188.50,331.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7544,0.8772,0.9530,1.0000,1.0000,1.0000,94102.12,250611580.2,0.7057,
1258,-71.24,409.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7447,0.8685,0.9501,1.0000,1.0000,1.0000,92889.03,250731945.9,0.6989,
981,-146.69,333.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7410,0.8727,0.9544,0.9858,1.0000,1.0000,92433.95,250790801.7,0.7065,
1352,29.83,431.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7438,0.8688,0.9486,1.0000,1.0000,1.0000,92775.51,250793373.1,0.6997,
385,-179.30,152.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7806,0.8960,0.9653,1.0000,1.0000,1.0000,97364.06,250827681.5,0.7014,
384,-193.88,133.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7767,0.8916,0.9653,1.0000,1.0000,1.0000,96884.67,250855377.4,0.6986,
1172,81.68,389.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7524,0.8761,0.9516,1.0000,1.0000,1.0000,93851.14,250860523.1,0.6996,
74,122.60,41.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8344,0.9514,0.9731,1.0000,1.0000,0.9986,104081.52,250867032.8,0.6892,
582,158.78,226.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7840,0.9031,0.9619,1.0000,1.0000,1.0000,97791.60,250880867.9,0.7016,
1350,-29.83,431.83,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7424,0.8672,0.9486,1.0000,1.0000,1.0000,92597.82,250903296.1,0.6997,
1351,0.00,432.86,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7432,0.8681,0.9486,1.0000,1.0000,1.0000,92700.36,250941324.9,0.6999,
260,169.08,96.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8060,0.9236,0.9685,0.9985,1.0000,1.0000,100541.11,250997601.1,0.7028,
1262,42.88,412.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7480,0.8723,0.9501,1.0000,1.0000,1.0000,93295.46,251122815.7,0.7004,
1166,-81.68,389.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7482,0.8712,0.9516,1.0000,1.0000,1.0000,93328.37,251168435.6,0.6996,
643,153.97,245.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7803,0.8999,0.9608,1.0000,1.0000,1.0000,97333.94,251257317.1,0.7010,
703,147.64,264.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7768,0.8968,0.9597,1.0000,1.0000,1.0000,96888.18,251278384.2,0.7003,
992,123.33,343.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7602,0.8827,0.9544,0.9999,1.0000,1.0000,94825.00,251279224.5,0.7097,
1259,-42.88,412.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7458,0.8698,0.9501,1.0000,1.0000,1.0000,93030.93,251279832.3,0.7004,
887,-211.95,275.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7488,0.8680,0.9559,1.0000,1.0000,1.0000,93398.24,251310220.5,0.7032,
764,140.19,284.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7730,0.8936,0.9585,1.0000,1.0000,1.0000,96415.18,251329231.4,0.7001,
1171,54.67,393.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7523,0.8759,0.9516,1.0000,1.0000,1.0000,93831.74,251358635.0,0.7009,
824,131.10,303.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7693,0.8904,0.9573,1.0000,1.0000,1.0000,95953.09,251366050.1,0.7001,
1071,-188.50,331.29,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7443,0.8654,0.9530,1.0000,1.0000,1.0000,92845.32,251438117.2,0.7057,
1167,-54.67,393.77,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7495,0.8727,0.9516,1.0000,1.0000,1.0000,93482.10,251558180.0,0.7009,
1261,14.32,414.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7475,0.8717,0.9501,1.0000,1.0000,1.0000,93234.54,251628908.3,0.7015,
462,183.65,173.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7824,0.9068,0.9639,0.9918,1.0000,1.0000,97588.44,251658162.6,0.7055,
1260,-14.32,414.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7468,0.8709,0.9501,1.0000,1.0000,1.0000,93146.25,251683798.4,0.7015,
570,-158.78,226.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7732,0.8907,0.9619,1.0000,1.0000,1.0000,96440.80,251724698.2,0.7016,
1169,0.00,397.55,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7513,0.8748,0.9516,1.0000,1.0000,1.0000,93710.85,251776934.0,0.7018,
982,-123.33,343.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7440,0.8748,0.9544,0.9874,1.0000,1.0000,92804.86,251816565.2,0.7097,
816,-131.10,303.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7615,0.8814,0.9573,1.0000,1.0000,1.0000,94979.31,251957669.7,0.7001,
1170,27.40,396.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7519,0.8755,0.9516,1.0000,1.0000,1.0000,93784.88,251961152.2,0.7023,
755,-140.19,284.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7643,0.8836,0.9585,1.0000,1.0000,1.0000,95338.05,251987517.6,0.7001,
693,-147.64,264.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7673,0.8860,0.9597,1.0000,1.0000,1.0000,95713.76,251998592.2,0.7003,
523,183.01,191.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7854,0.9038,0.9629,1.0000,1.0000,1.0000,97969.55,252001846.0,0.7072,
632,-153.97,245.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7702,0.8882,0.9608,1.0000,1.0000,1.0000,96067.80,252036178.0,0.7010,
1168,-27.40,396.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7505,0.8739,0.9516,1.0000,1.0000,1.0000,93609.72,252062472.8,0.7023,
55,-122.60,41.63,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8215,0.9369,0.9731,1.0000,1.0000,0.9985,102471.74,252085880.3,0.6893,
1085,165.22,343.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7552,0.8781,0.9530,1.0000,1.0000,1.0000,94204.94,252093691.4,0.7100,
304,171.91,114.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8037,0.9203,0.9676,1.0000,1.0000,1.0000,100244.23,252164321.8,0.7053,
245,-169.08,96.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7927,0.9069,0.9685,1.0000,1.0000,1.0000,98874.18,252228938.6,0.7029,
991,99.37,350.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7606,0.8830,0.9544,1.0000,1.0000,1.0000,94869.57,252269830.4,0.7124,
29,107.77,32.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8428,0.9599,0.9742,1.0000,1.0000,0.9986,105129.11,252334519.8,0.6931,
581,134.91,241.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7854,0.9048,0.9619,1.0000,1.0000,1.0000,97972.06,252437028.1,0.7036,
823,99.53,315.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7699,0.8911,0.9573,1.0000,1.0000,1.0000,96029.78,252623736.3,0.7031,
216,151.93,101.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8018,0.9314,0.9694,0.9839,1.0000,1.0000,100008.23,252684425.7,0.7076,
763,110.57,296.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7738,0.8945,0.9585,1.0000,1.0000,1.0000,96519.33,252687060.6,0.7032,
983,-99.37,350.99,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7469,0.8767,0.9544,0.9891,1.0000,1.0000,93162.19,252700697.9,0.7124,
702,119.99,278.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7778,0.8980,0.9597,1.0000,1.0000,1.0000,97018.83,252704823.3,0.7033,
642,128.21,259.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7816,0.9014,0.9608,1.0000,1.0000,1.0000,97490.12,252717789.0,0.7036,
446,-183.65,173.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7754,0.8914,0.9639,1.0000,1.0000,1.0000,96719.57,252735662.6,0.7055,
1072,-165.22,343.49,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7464,0.8679,0.9530,1.0000,1.0000,1.0000,93105.49,252816052.2,0.7100,
822,66.93,324.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7700,0.8913,0.9573,1.0000,1.0000,1.0000,96048.87,252987232.5,0.7042,
821,33.64,329.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7697,0.8909,0.9573,1.0000,1.0000,1.0000,96010.21,253045467.2,0.7046,
817,-99.53,315.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7640,0.8843,0.9573,1.0000,1.0000,1.0000,95291.98,253064931.5,0.7031,
508,-183.01,191.03,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7725,0.8889,0.9629,1.0000,1.0000,1.0000,96355.58,253089379.0,0.7072,
990,74.95,357.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7606,0.8831,0.9544,1.0000,1.0000,1.0000,94877.60,253113776.5,0.7147,
762,79.81,306.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7742,0.8950,0.9585,1.0000,1.0000,1.0000,96566.77,253114673.9,0.7044,
571,-134.91,241.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7763,0.8942,0.9619,1.0000,1.0000,1.0000,96827.65,253150252.2,0.7036,
701,91.10,288.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7784,0.8987,0.9597,1.0000,1.0000,1.0000,97093.81,253160616.0,0.7044,
756,-110.57,296.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7670,0.8867,0.9585,1.0000,1.0000,1.0000,95671.69,253199139.9,0.7032,
819,-33.64,329.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7677,0.8886,0.9573,1.0000,1.0000,1.0000,95761.43,253206904.0,0.7046,
579,83.25,263.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7871,0.9067,0.9619,1.0000,1.0000,1.0000,98172.46,253219250.5,0.7047,
761,48.22,313.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7741,0.8949,0.9585,1.0000,1.0000,1.0000,96557.08,253258009.1,0.7050,
347,172.96,133.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8002,0.9173,0.9666,1.0000,1.0000,1.0000,99813.47,253273816.3,0.7087,
694,-119.99,278.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7702,0.8892,0.9597,1.0000,1.0000,1.0000,96066.73,253284085.6,0.7033,
818,-66.93,324.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7661,0.8867,0.9573,1.0000,1.0000,1.0000,95553.44,253284634.3,0.7043,
820,0.00,330.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7689,0.8900,0.9573,1.0000,1.0000,1.0000,95914.12,253307320.5,0.7051,
1084,141.16,354.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7559,0.8788,0.9530,1.0000,1.0000,1.0000,94281.05,253323376.5,0.7135,
700,61.26,296.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7786,0.8989,0.9597,1.0000,1.0000,1.0000,97112.48,253357216.4,0.7051,
633,-128.21,259.84,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7732,0.8917,0.9608,1.0000,1.0000,1.0000,96438.66,253361886.6,0.7036,
290,-171.91,114.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7894,0.9039,0.9676,1.0000,1.0000,1.0000,98459.97,253364175.5,0.7053,
640,72.99,280.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7828,0.9027,0.9608,1.0000,1.0000,1.0000,97638.13,253411436.1,0.7051,
984,-74.95,357.00,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7496,0.8783,0.9544,0.9909,1.0000,1.0000,93505.08,253437609.4,0.7147,
12,-107.77,32.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8309,0.9466,0.9742,1.0000,1.0000,0.9985,103644.56,253473251.1,0.6931,
757,-79.81,306.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7693,0.8893,0.9585,1.0000,1.0000,1.0000,95956.01,253486933.3,0.7044,
758,-48.22,313.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7711,0.8915,0.9585,1.0000,1.0000,1.0000,96188.50,253499422.9,0.7050,
695,-91.10,288.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7726,0.8921,0.9597,1.0000,1.0000,1.0000,96372.39,253605130.3,0.7044,
696,-61.26,296.54,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7747,0.8944,0.9597,1.0000,1.0000,1.0000,96628.02,253677411.9,0.7051,
760,16.13,316.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7736,0.8943,0.9585,1.0000,1.0000,1.0000,96490.34,253690726.2,0.7059,
573,-83.25,263.89,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7814,0.9002,0.9619,1.0000,1.0000,1.0000,97469.36,253694237.3,0.7047,
759,-16.13,316.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7726,0.8931,0.9585,1.0000,1.0000,1.0000,96367.12,253771498.8,0.7059,
202,-151.93,101.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7851,0.9159,0.9694,0.9797,1.0000,1.0000,97928.81,253776804.5,0.7076,
989,50.16,361.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7605,0.8829,0.9544,1.0000,1.0000,1.0000,94858.55,253806881.1,0.7165,
635,-72.99,280.41,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7780,0.8972,0.9608,1.0000,1.0000,1.0000,97041.85,253809243.6,0.7051,
580,109.65,254.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7865,0.9060,0.9619,1.0000,1.0000,1.0000,98099.39,253865015.0,0.7061,
1073,-141.16,354.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7483,0.8701,0.9530,1.0000,1.0000,1.0000,93343.32,253940237.8,0.7135,
699,30.79,301.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7783,0.8986,0.9597,1.0000,1.0000,1.0000,97074.67,253946897.7,0.7064,
641,101.13,271.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7824,0.9023,0.9608,1.0000,1.0000,1.0000,97591.81,253965678.1,0.7061,
985,-50.16,361.32,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7523,0.8797,0.9544,0.9928,1.0000,1.0000,93832.75,254023288.0,0.7165,
461,165.09,190.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7855,0.9093,0.9639,0.9930,1.0000,1.0000,97979.45,254074363.5,0.7128,
578,55.98,270.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7872,0.9068,0.9619,1.0000,1.0000,1.0000,98190.65,254089589.5,0.7065,
697,-30.79,301.23,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7763,0.8963,0.9597,1.0000,1.0000,1.0000,96831.39,254107948.6,0.7064,
639,44.10,286.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7827,0.9027,0.9608,1.0000,1.0000,1.0000,97628.67,254141800.0,0.7067,
698,0.00,302.80,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7775,0.8977,0.9597,1.0000,1.0000,1.0000,96980.70,254199308.2,0.7068,
988,25.14,363.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7594,0.8825,0.9544,0.9990,1.0000,1.0000,94717.47,254346463.0,0.7178,
1083,116.42,362.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7562,0.8793,0.9530,1.0000,1.0000,1.0000,94330.09,254375760.0,0.7165,
636,-44.10,286.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7798,0.8993,0.9608,1.0000,1.0000,1.0000,97268.82,254382497.2,0.7067,
574,-55.98,270.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7834,0.9025,0.9619,1.0000,1.0000,1.0000,97718.47,254408574.7,0.7065,
334,-172.96,133.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7863,0.9013,0.9666,1.0000,1.0000,1.0000,98081.04,254430484.7,0.7088,
572,-109.65,254.05,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7790,0.8974,0.9619,1.0000,1.0000,1.0000,97171.53,254435989.4,0.7061,
172,148.21,84.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8189,0.9352,0.9703,1.0000,1.0000,1.0000,102150.22,254441432.0,0.7108,
986,-25.14,363.92,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7548,0.8809,0.9544,0.9948,1.0000,1.0000,94144.47,254455197.7,0.7178,
634,-101.13,271.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7758,0.8947,0.9608,1.0000,1.0000,1.0000,96764.31,254465942.3,0.7061,
638,14.75,289.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7822,0.9021,0.9608,1.0000,1.0000,1.0000,97563.52,254553709.9,0.7076,
987,0.00,364.78,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7571,0.8818,0.9544,0.9968,1.0000,1.0000,94439.57,254567871.4,0.7182,
637,-14.75,289.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7812,0.9009,0.9608,1.0000,1.0000,1.0000,97443.17,254634249.9,0.7076,
577,28.14,275.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7869,0.9065,0.9619,1.0000,1.0000,1.0000,98153.79,254653650.3,0.7077,
522,162.63,208.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7875,0.9062,0.9629,1.0000,1.0000,1.0000,98223.02,254741557.8,0.7150,
259,153.96,118.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8109,0.9278,0.9685,1.0000,1.0000,1.0000,101151.42,254806227.9,0.7137,
575,-28.14,275.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7850,0.9043,0.9619,1.0000,1.0000,1.0000,97916.66,254814199.5,0.7077,
903,150.77,313.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7641,0.8857,0.9559,1.0000,1.0000,1.0000,95303.96,254825224.9,0.7164,
126,134.12,58.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8286,0.9446,0.9720,1.0000,1.0000,1.0000,103358.37,254836475.7,0.7132,
1074,-116.42,362.95,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7501,0.8721,0.9530,1.0000,1.0000,1.0000,93557.79,254885494.1,0.7165,
576,0.00,276.71,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7862,0.9056,0.9619,1.0000,1.0000,1.0000,98062.19,254898222.0,0.7081,
896,-11.99,347.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7596,0.8854,0.9559,0.9945,1.0000,1.0000,94744.75,254936064.2,0.7193,
897,11.99,347.61,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7497,0.8861,0.9559,0.9807,1.0000,1.0000,93508.61,255005917.6,0.7193,
447,-165.09,190.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7790,0.8955,0.9639,1.0000,1.0000,1.0000,97167.59,255024226.4,0.7128,
1082,91.13,370.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7564,0.8795,0.9530,1.0000,1.0000,1.0000,94351.84,255167688.4,0.7188,
106,-134.12,58.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8153,0.9295,0.9720,1.0000,1.0000,1.0000,101700.68,255398313.1,0.7076,
890,-150.77,313.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7554,0.8757,0.9559,1.0000,1.0000,1.0000,94225.32,255510828.2,0.7164,
1075,-91.13,370.11,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7516,0.8739,0.9530,1.0000,1.0000,1.0000,93748.01,255565768.6,0.7188,
157,-148.21,84.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8053,0.9196,0.9703,1.0000,1.0000,1.0000,100444.98,255600757.4,0.7108,
509,-162.63,208.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7760,0.8930,0.9629,1.0000,1.0000,1.0000,96793.81,255703469.8,0.7150,
1081,65.40,375.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7564,0.8794,0.9530,1.0000,1.0000,1.0000,94346.28,255743458.5,0.7204,
246,-153.96,118.76,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7920,0.9127,0.9685,0.9928,1.0000,1.0000,98787.76,255911687.2,0.7137,
1076,-65.40,375.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7529,0.8754,0.9530,1.0000,1.0000,1.0000,93913.27,256028271.9,0.7204,
1080,39.37,379.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7561,0.8791,0.9530,1.0000,1.0000,1.0000,94313.43,256147833.9,0.7215,
460,144.82,206.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7885,0.9114,0.9639,0.9946,1.0000,1.0000,98353.71,256189157.9,0.7191,
303,154.20,137.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8071,0.9243,0.9676,1.0000,1.0000,1.0000,100677.90,256201496.8,0.7171,
1077,-39.37,379.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7540,0.8767,0.9530,1.0000,1.0000,1.0000,94052.95,256318908.9,0.7215,
1079,13.14,380.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7556,0.8786,0.9530,1.0000,1.0000,1.0000,94253.42,256379016.4,0.7220,
1078,-13.14,380.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7549,0.8778,0.9530,1.0000,1.0000,1.0000,94166.48,256436072.5,0.7220,
215,136.28,121.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8072,0.9351,0.9694,0.9866,1.0000,1.0000,100682.80,256490167.0,0.7185,
346,152.56,156.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8035,0.9210,0.9666,1.0000,1.0000,1.0000,100217.76,256950580.3,0.7193,
448,-144.82,206.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7746,0.8993,0.9639,0.9901,1.0000,1.0000,96617.61,257004676.1,0.7191,
521,140.57,224.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7891,0.9080,0.9629,1.0000,1.0000,1.0000,98426.61,257144763.3,0.7218,
900,83.15,337.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7652,0.8870,0.9559,1.0000,1.0000,1.0000,95447.92,257215445.2,0.7236,
291,-154.20,137.26,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7944,0.9097,0.9676,1.0000,1.0000,1.0000,99085.96,257262794.8,0.7171,
203,-136.28,121.30,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7903,0.9214,0.9694,0.9804,1.0000,1.0000,98580.28,257458588.3,0.7185,
893,-83.15,337.73,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7605,0.8815,0.9559,1.0000,1.0000,1.0000,94855.43,257568195.3,0.7236,
125,126.43,73.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8315,0.9479,0.9720,1.0000,1.0000,1.0000,103722.60,257638194.5,0.7204,
73,116.11,57.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8388,0.9551,0.9731,1.0000,1.0000,1.0000,104628.40,257747014.8,0.7177,
335,-152.56,156.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7913,0.9070,0.9666,1.0000,1.0000,1.0000,98697.50,257956744.9,0.7193,
510,-140.57,224.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7792,0.8967,0.9629,1.0000,1.0000,1.0000,97195.08,257972935.3,0.7218,
107,-126.43,73.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8191,0.9337,0.9720,1.0000,1.0000,1.0000,102166.20,258100325.9,0.7145,
171,134.96,104.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8224,0.9391,0.9703,1.0000,1.0000,1.0000,102580.09,258114444.1,0.7221,
459,123.05,220.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7914,0.9130,0.9639,0.9964,1.0000,1.0000,98709.63,258135724.1,0.7248,
258,135.80,139.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8140,0.9313,0.9685,1.0000,1.0000,1.0000,101536.05,258298934.6,0.7234,
56,-116.11,57.27,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8268,0.9414,0.9731,1.0000,1.0000,1.0000,103126.90,258776409.6,0.7177,
449,-123.05,220.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7780,0.9028,0.9639,0.9907,1.0000,1.0000,97041.31,258814930.1,0.7248,
520,117.06,237.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7903,0.9095,0.9629,1.0000,1.0000,1.0000,98578.54,259056660.0,0.7273,
158,-134.96,104.10,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8100,0.9250,0.9703,1.0000,1.0000,1.0000,101035.14,259156569.3,0.7221,
247,-135.80,139.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7985,0.9180,0.9685,0.9951,1.0000,1.0000,99597.60,259258148.9,0.7234,
214,117.94,139.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8126,0.9382,0.9694,0.9900,1.0000,1.0000,101358.16,259372202.8,0.7270,
28,101.71,48.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8474,0.9639,0.9742,1.0000,1.0000,1.0000,105704.57,259465454.8,0.7226,
302,133.45,157.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8100,0.9276,0.9676,1.0000,1.0000,1.0000,101032.55,259636977.9,0.7267,
396,59.30,227.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7767,0.9211,0.9653,0.9680,1.0000,1.0000,96886.02,259726786.7,0.7313,
511,-117.06,237.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7821,0.9000,0.9629,1.0000,1.0000,1.0000,97555.70,259746765.2,0.7273,
458,100.01,231.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7941,0.9142,0.9639,0.9985,1.0000,1.0000,99045.71,259887265.4,0.7298,
391,-59.30,227.82,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7771,0.9160,0.9653,0.9738,1.0000,1.0000,96924.81,259983713.3,0.7313,
345,129.15,176.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8060,0.9239,0.9666,1.0000,1.0000,1.0000,100537.92,260146256.6,0.7284,
204,-117.94,139.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7956,0.9263,0.9694,0.9817,1.0000,1.0000,99242.05,260186595.3,0.7270,
399,125.09,199.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8001,0.9185,0.9653,1.0000,1.0000,1.0000,99804.91,260268215.0,0.7292,
124,117.04,88.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8342,0.9509,0.9720,1.0000,1.0000,1.0000,104048.15,260352350.2,0.7284,
13,-101.71,48.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8364,0.9513,0.9742,1.0000,1.0000,1.0000,104326.74,260413503.1,0.7226,
450,-100.01,231.72,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7813,0.9059,0.9639,0.9915,1.0000,1.0000,97452.26,260429658.4,0.7298,
292,-133.45,157.51,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7990,0.9150,0.9676,1.0000,1.0000,1.0000,99661.23,260543388.1,0.7267,
519,92.33,247.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7911,0.9104,0.9629,1.0000,1.0000,1.0000,98677.46,260629733.2,0.7317,
72,107.65,71.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8417,0.9584,0.9731,1.0000,1.0000,1.0000,104992.72,260962406.0,0.7304,
336,-129.15,176.17,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7957,0.9122,0.9666,1.0000,1.0000,1.0000,99256.60,260987734.6,0.7284,
388,-125.09,199.42,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7907,0.9076,0.9653,1.0000,1.0000,1.0000,98622.01,261039357.0,0.7292,
457,75.93,240.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7958,0.9148,0.9639,1.0000,1.0000,1.0000,99262.25,261173111.6,0.7336,
512,-92.33,247.91,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7846,0.9029,0.9629,1.0000,1.0000,1.0000,97872.41,261178495.9,0.7317,
108,-117.04,88.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8227,0.9378,0.9720,1.0000,1.0000,1.0000,102613.50,261325820.7,0.7284,
170,119.04,121.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8253,0.9424,0.9703,1.0000,1.0000,1.0000,102941.18,261331756.2,0.7310,
257,114.96,156.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8165,0.9341,0.9685,1.0000,1.0000,1.0000,101840.87,261381270.5,0.7319,
451,-75.93,240.69,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7845,0.9085,0.9639,0.9926,1.0000,1.0000,97848.70,261584416.2,0.7336,
213,97.27,154.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8180,0.9406,0.9694,0.9940,1.0000,1.0000,102030.81,261726631.1,0.7338,
57,-107.65,71.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8306,0.9458,0.9731,1.0000,1.0000,1.0000,103606.55,261869727.6,0.7297,
518,66.64,256.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7915,0.9108,0.9629,1.0000,1.0000,1.0000,98722.50,261906361.8,0.7353,
248,-114.96,156.81,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8051,0.9229,0.9685,0.9980,1.0000,1.0000,100421.99,262176232.0,0.7319,
159,-119.04,121.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8144,0.9300,0.9703,1.0000,1.0000,1.0000,101584.51,262239869.9,0.7310,
456,51.06,247.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7959,0.9150,0.9639,1.0000,1.0000,1.0000,99279.90,262268459.3,0.7367,
513,-66.64,256.01,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7868,0.9054,0.9629,1.0000,1.0000,1.0000,98142.37,262307853.4,0.7353,
205,-97.27,154.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8010,0.9308,0.9694,0.9836,1.0000,1.0000,99911.51,262371635.2,0.7338,
301,110.06,174.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8121,0.9300,0.9676,1.0000,1.0000,1.0000,101302.16,262494576.3,0.7348,
452,-51.06,247.16,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7875,0.9107,0.9639,0.9940,1.0000,1.0000,98228.94,262549282.5,0.7367,
517,40.26,261.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7914,0.9107,0.9629,1.0000,1.0000,1.0000,98713.28,262763180.5,0.7376,
344,103.19,192.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8079,0.9261,0.9666,1.0000,1.0000,1.0000,100768.50,262769598.3,0.7359,
27,93.35,62.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8505,0.9674,0.9742,1.0000,1.0000,1.0000,106088.58,262810582.2,0.7357,
123,106.10,100.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8364,0.9535,0.9720,1.0000,1.0000,1.0000,104331.63,262811754.9,0.7350,
514,-40.26,261.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7886,0.9075,0.9629,1.0000,1.0000,1.0000,98363.15,263007242.0,0.7376,
455,25.66,251.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7956,0.9146,0.9639,1.0000,1.0000,1.0000,99244.10,263043237.1,0.7387,
516,13.47,264.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7909,0.9101,0.9629,1.0000,1.0000,1.0000,98649.87,263143916.9,0.7386,
453,-25.66,251.07,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7904,0.9125,0.9639,0.9957,1.0000,1.0000,98591.37,263185120.0,0.7387,
515,-13.47,264.20,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7899,0.9090,0.9629,1.0000,1.0000,1.0000,98532.82,263225839.1,0.7386,
293,-110.06,174.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8031,0.9197,0.9676,1.0000,1.0000,1.0000,100175.56,263234139.0,0.7348,
454,0.00,252.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7932,0.9138,0.9639,0.9978,1.0000,1.0000,98934.46,263420640.2,0.7395,
337,-103.19,192.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7997,0.9167,0.9666,1.0000,1.0000,1.0000,99748.40,263436305.6,0.7359,
71,97.34,85.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8443,0.9613,0.9731,1.0000,1.0000,1.0000,105309.01,263606564.8,0.7373,
14,-93.35,62.79,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8404,0.9559,0.9742,1.0000,1.0000,1.0000,104829.54,263632475.4,0.7350,
212,74.68,166.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8233,0.9421,0.9694,0.9989,1.0000,1.0000,102697.03,263635290.2,0.7395,
109,-106.10,100.94,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8260,0.9416,0.9720,1.0000,1.0000,1.0000,103035.62,263685983.6,0.7350,
256,91.86,171.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8182,0.9361,0.9685,1.0000,1.0000,1.0000,102060.55,264065197.2,0.7393,
206,-74.68,166.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8064,0.9346,0.9694,0.9862,1.0000,1.0000,100585.66,264119453.2,0.7395,
169,100.77,137.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8276,0.9451,0.9703,1.0000,1.0000,1.0000,103227.22,264143726.5,0.7388,
58,-97.34,85.37,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8343,0.9499,0.9731,1.0000,1.0000,1.0000,104060.22,264412451.2,0.7366,
300,84.51,188.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8136,0.9317,0.9676,1.0000,1.0000,1.0000,101482.15,264602242.7,0.7410,
249,-91.86,171.38,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8104,0.9272,0.9685,1.0000,1.0000,1.0000,101089.72,264692359.4,0.7393,
343,75.20,205.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8090,0.9273,0.9666,1.0000,1.0000,1.0000,100905.58,264866463.5,0.7418,
160,-100.77,137.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8184,0.9346,0.9703,1.0000,1.0000,1.0000,102083.12,264904427.0,0.7388,
122,93.73,112.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8383,0.9557,0.9720,1.0000,1.0000,1.0000,104569.08,265035471.7,0.7411,
294,-84.51,188.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8067,0.9238,0.9676,1.0000,1.0000,1.0000,100619.83,265171309.3,0.7410,
211,50.62,175.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8249,0.9429,0.9694,1.0000,1.0000,1.0000,102894.47,265176826.4,0.7439,
338,-75.20,205.09,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8030,0.9205,0.9666,1.0000,1.0000,1.0000,100164.25,265347915.7,0.7419,
207,-50.62,175.28,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8118,0.9378,0.9694,0.9894,1.0000,1.0000,101261.21,265508372.5,0.7439,
26,82.87,76.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8531,0.9704,0.9742,1.0000,1.0000,1.0000,106414.72,265526240.7,0.7427,
395,35.83,232.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8023,0.9210,0.9653,1.0000,1.0000,1.0000,100080.34,265540799.5,0.7441,
392,-35.83,232.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.7997,0.9179,0.9653,1.0000,1.0000,1.0000,99743.90,265757450.7,0.7441,
255,66.94,182.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8193,0.9373,0.9685,1.0000,1.0000,1.0000,102190.82,265793302.0,0.7443,
110,-93.73,112.52,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8292,0.9452,0.9720,1.0000,1.0000,1.0000,103427.46,265801978.1,0.7411,
70,85.36,97.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8464,0.9637,0.9731,1.0000,1.0000,1.0000,105572.15,265995964.7,0.7437,
299,57.28,198.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8143,0.9325,0.9676,1.0000,1.0000,1.0000,101569.47,266238011.8,0.7456,
15,-82.87,76.08,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8442,0.9602,0.9742,1.0000,1.0000,1.0000,105301.18,266241177.0,0.7420,
250,-66.94,182.56,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8136,0.9308,0.9685,1.0000,1.0000,1.0000,101485.18,266250808.3,0.7443,
342,45.72,213.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8093,0.9277,0.9666,1.0000,1.0000,1.0000,100946.85,266296832.2,0.7458,
168,80.52,150.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8292,0.9469,0.9703,1.0000,1.0000,1.0000,103433.27,266488326.4,0.7453,
210,25.56,180.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8249,0.9428,0.9694,1.0000,1.0000,1.0000,102887.98,266526805.1,0.7475,
339,-45.72,213.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8057,0.9236,0.9666,1.0000,1.0000,1.0000,100496.96,266588065.2,0.7458,
295,-57.28,198.34,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8096,0.9272,0.9676,1.0000,1.0000,1.0000,100986.26,266625876.6,0.7456,
208,-25.56,180.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8172,0.9403,0.9694,0.9934,1.0000,1.0000,101934.65,266700815.5,0.7475,
59,-85.36,97.35,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8376,0.9537,0.9731,1.0000,1.0000,1.0000,104480.43,266733640.6,0.7437,
254,40.70,190.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8196,0.9377,0.9685,1.0000,1.0000,1.0000,102230.23,266752453.7,0.7473,
121,80.10,122.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8398,0.9574,0.9720,1.0000,1.0000,1.0000,104757.61,266986860.5,0.7464,
251,-40.70,190.13,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8162,0.9337,0.9685,1.0000,1.0000,1.0000,101801.95,267031311.7,0.7473,
341,15.34,217.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8089,0.9272,0.9666,1.0000,1.0000,1.0000,100891.61,267067573.9,0.7478,
161,-80.52,150.22,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8219,0.9386,0.9703,1.0000,1.0000,1.0000,102521.98,267090940.2,0.7453,
209,0.00,182.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8226,0.9419,0.9694,0.9981,1.0000,1.0000,102602.27,267131339.8,0.7488,
340,-15.34,217.90,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8076,0.9258,0.9666,1.0000,1.0000,1.0000,100740.80,267165043.3,0.7478,
253,13.66,193.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8192,0.9372,0.9685,1.0000,1.0000,1.0000,102177.49,267328022.6,0.7489,
298,28.93,204.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8142,0.9324,0.9676,1.0000,1.0000,1.0000,101562.62,267372301.2,0.7486,
252,-13.66,193.96,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8180,0.9359,0.9685,1.0000,1.0000,1.0000,102033.96,267423029.2,0.7490,
296,-28.93,204.40,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8119,0.9297,0.9676,1.0000,1.0000,1.0000,101268.51,267569627.8,0.7486,
111,-80.10,122.59,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8320,0.9485,0.9720,1.0000,1.0000,1.0000,103784.71,267636865.2,0.7464,
25,70.52,87.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8552,0.9727,0.9742,1.0000,1.0000,1.0000,106676.03,267928152.8,0.7491,
297,0.00,206.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8134,0.9315,0.9676,1.0000,1.0000,1.0000,101461.73,267981941.3,0.7500,
69,71.93,107.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8480,0.9656,0.9731,1.0000,1.0000,1.0000,105778.23,268072480.5,0.7493,
167,58.68,160.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8302,0.9481,0.9703,1.0000,1.0000,1.0000,103555.78,268313246.4,0.7504,
16,-70.52,87.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8477,0.9641,0.9742,1.0000,1.0000,1.0000,105731.37,268569089.2,0.7491,
120,65.41,131.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8410,0.9587,0.9720,1.0000,1.0000,1.0000,104895.70,268637381.5,0.7509,
60,-71.93,107.65,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8407,0.9572,0.9731,1.0000,1.0000,1.0000,104860.91,268689353.2,0.7493,
162,-58.68,160.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8249,0.9420,0.9703,1.0000,1.0000,1.0000,102893.29,268749516.4,0.7504,
112,-65.41,131.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8346,0.9514,0.9720,1.0000,1.0000,1.0000,104103.05,269164869.7,0.7509,
166,35.67,166.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8305,0.9484,0.9703,1.0000,1.0000,1.0000,103592.64,269580199.9,0.7538,
68,57.26,116.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8492,0.9669,0.9731,1.0000,1.0000,1.0000,105924.42,269798095.1,0.7540,
163,-35.67,166.67,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8273,0.9447,0.9703,1.0000,1.0000,1.0000,103190.49,269844276.2,0.7538,
24,56.58,97.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8568,0.9745,0.9742,1.0000,1.0000,1.0000,106867.25,269942122.1,0.7544,
119,49.84,137.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8416,0.9594,0.9720,1.0000,1.0000,1.0000,104980.85,269961923.7,0.7545,
165,11.97,170.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8301,0.9480,0.9703,1.0000,1.0000,1.0000,103543.22,270264469.7,0.7556,
61,-57.26,116.12,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8434,0.9603,0.9731,1.0000,1.0000,1.0000,105195.80,270286153.6,0.7540,
164,-11.97,170.02,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8290,0.9467,0.9703,1.0000,1.0000,1.0000,103408.40,270352879.4,0.7556,
113,-49.84,137.70,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8368,0.9539,0.9720,1.0000,1.0000,1.0000,104377.90,270362304.7,0.7546,
17,-56.58,97.24,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8507,0.9676,0.9742,1.0000,1.0000,1.0000,106111.42,270452597.1,0.7544,
118,33.60,142.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8419,0.9597,0.9720,1.0000,1.0000,1.0000,105012.78,270941204.9,0.7572,
67,41.61,122.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8499,0.9677,0.9731,1.0000,1.0000,1.0000,106007.65,271139345.1,0.7576,
114,-33.60,142.53,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8386,0.9560,0.9720,1.0000,1.0000,1.0000,104606.83,271210217.1,0.7572,
62,-41.61,122.60,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8456,0.9629,0.9731,1.0000,1.0000,1.0000,105479.26,271492530.1,0.7576,
23,41.35,104.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8577,0.9756,0.9742,1.0000,1.0000,1.0000,106984.27,271518131.5,0.7586,
117,16.91,145.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8417,0.9595,0.9720,1.0000,1.0000,1.0000,104990.65,271561518.5,0.7588,
115,-16.91,145.46,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8401,0.9577,0.9720,1.0000,1.0000,1.0000,104786.38,271696654.3,0.7588,
116,0.00,146.44,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8411,0.9588,0.9720,1.0000,1.0000,1.0000,104914.92,271814416.0,0.7593,
18,-41.35,104.62,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8533,0.9705,0.9742,1.0000,1.0000,1.0000,106433.20,271889321.6,0.7586,
66,25.26,126.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8500,0.9679,0.9731,1.0000,1.0000,1.0000,106027.54,272072092.8,0.7600,
63,-25.26,126.98,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8475,0.9650,0.9731,1.0000,1.0000,1.0000,105707.09,272285664.4,0.7600,
65,8.47,129.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8497,0.9675,0.9731,1.0000,1.0000,1.0000,105983.53,272578702.5,0.7613,
22,25.19,109.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8580,0.9759,0.9742,1.0000,1.0000,1.0000,107025.43,272617462.6,0.7615,
64,-8.47,129.19,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8488,0.9665,0.9731,1.0000,1.0000,1.0000,105876.16,272650184.8,0.7613,
19,-25.19,109.64,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8553,0.9729,0.9742,1.0000,1.0000,1.0000,106690.28,272842799.7,0.7615,
21,8.46,112.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8577,0.9756,0.9742,1.0000,1.0000,1.0000,106989.23,273212056.0,0.7629,
20,-8.46,112.18,0.00,0.00,0.00,150.00,0.9500,0.9500,0.8568,0.9746,0.9742,1.0000,1.0000,1.0000,106876.67,273287537.7,0.7629,
